# Правила устройства электроустановок (6-е и 7-е изд.)
# Источники: https://www.ruscable.ru/info/pue/1-1.html, https://www.ruscable.ru/info/pue/1-2.html, https://www.ruscable.ru/info/pue/1-3.html, https://www.ruscable.ru/info/pue/1-4.html, https://www.ruscable.ru/info/pue/1-5.html, https://www.ruscable.ru/info/pue/1-6.html, https://www.ruscable.ru/info/pue/1-7.html, https://www.ruscable.ru/info/pue/1-8.html, https://www.ruscable.ru/info/pue/1-9.html, https://www.ruscable.ru/info/pue/2-1.html, https://www.ruscable.ru/info/pue/2-2.html, https://www.ruscable.ru/info/pue/2-3.html, https://www.ruscable.ru/info/pue/2-4.html, https://www.ruscable.ru/info/pue/2-5.html, https://www.ruscable.ru/info/pue/3-1.html, https://www.ruscable.ru/info/pue/3-2.html, https://www.ruscable.ru/info/pue/3-3.html, https://www.ruscable.ru/info/pue/3-4.html, https://www.ruscable.ru/info/pue/4-1.html, https://www.ruscable.ru/info/pue/4-2.html, https://www.ruscable.ru/info/pue/4-3.html, https://www.ruscable.ru/info/pue/4-4.html, https://www.ruscable.ru/info/pue/5-1.html, https://www.ruscable.ru/info/pue/5-2.html, https://www.ruscable.ru/info/pue/5-3.html, https://www.ruscable.ru/info/pue/5-4.html, https://www.ruscable.ru/info/pue/5-5.html, https://www.ruscable.ru/info/pue/5-6.html, https://www.ruscable.ru/info/pue/6-1.html, https://www.ruscable.ru/info/pue/6-2.html, https://www.ruscable.ru/info/pue/6-3.html, https://www.ruscable.ru/info/pue/6-4.html, https://www.ruscable.ru/info/pue/6-5.html, https://www.ruscable.ru/info/pue/6-6.html, https://www.ruscable.ru/info/pue/7-1.html, https://www.ruscable.ru/info/pue/7-2.html, https://www.ruscable.ru/info/pue/7-3.html, https://www.ruscable.ru/info/pue/7-4.html, https://www.ruscable.ru/info/pue/7-5.html, https://www.ruscable.ru/info/pue/7-6.html, https://www.ruscable.ru/info/pue/7-7.html, https://www.ruscable.ru/info/pue/7-10.html
Глава 1.1. Общая часть 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Кабельный бизнес. Выпуск №3
 с Дианой Медной
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 1.1. Общая часть
 Раздел 1. Общие правила
 Правила устройства электроустановок (ПУЭ)
 -->
 Глава 1.1. Общая часть
 Область применения, определения
 1.1.1. Правила устройства электроустановок (ПУЭ) распространяются на вновь сооружаемые и реконструируемые электроустановки постоянного и переменного тока напряжением до 750 кВ, в том числе на специальные электроустановки, рассмотренные в разд. 7 настоящих Правил.
 Устройство специальных электроустановок, не рассмотренных в разд. 7, должно регламентироваться другими нормативными документами. Отдельные требования настоящих Правил могут применяться для таких электроустановок в той мере, в какой они по исполнению и условиям работы аналогичны электроустановкам, рассмотренным в настоящих Правилах.
 Требования настоящих Правил рекомендуется применять для действующих электроустановок, если это повышает надежность электроустановки или если ее модернизация направлена на обеспечение требований безопасности.
 По отношению к реконструируемым электроустановкам требования настоящих Правил распространяются лишь на реконструируемую часть электроустановок.
 1.1.2. ПУЭ разработаны с учетом обязательности проведения в условиях эксплуатации планово-предупредительных и профилактических испытаний, ремонтов электроустановок и их электрооборудования.
 1.1.3. Электроустановка - совокупность машин, аппаратов, линий и вспомогательного оборудования (вместе с сооружениями и помещениями, в которых они установлены), предназначенных для производства, преобразования, трансформации, передачи, распределения электрической энергии и преобразования ее в другие виды энергии.
 1.1.4. Открытые или наружные электроустановки - электроустановки, не защищенные зданием от атмосферных воздействий.
 Электроустановки, защищенные только навесами, сетчатыми ограждениями и т. п., рассматриваются как наружные.
 Закрытые или внутренние электроустановки - электроустановки, размещенные внутри здания, защищающего их от атмосферных воздействий.
 1.1.5. Электропомещения - помещения или отгороженные (например, сетками) части помещения, в которых расположено электрооборудование, доступное только для квалифицированного обслуживающего персонала.
 1.1.6. Сухие помещения - помещения, в которых относительная влажность воздуха не превышает 60%.
 При отсутствии в таких помещениях условий, указаных в 1.1.10-1.1.12, они называются нормальными.
 1.1.7. Влажные помещения - помещения, в которых относительная влажность воздуха более 60%, но не превышает 75%.
 1.1.8. Сырые помещения - помещения, в которых относительная влажность воздуха превышает 75%.
 1.1.9. Особо сырые помещения - помещения, в которых относительная влажность воздуха близка к 100% (потолок, стены, пол и предметы, находящиеся в помещении, покрыты влагой).
 1.1.10. Жаркие помещения - помещения, в которых под воздействием различных тепловых излучений температура превышает постоянно или периодически (более 1 сут.) +35°С (например, помещения с сушилками, обжигательными печами, котельные).
 1.1.11. Пыльные помещения - помещения, в которых по условиям производства выделяется технологическая пыль, которая может оседать на токоведущих частях, проникать внутрь машин, аппаратов и т. п.
 Пыльные помещения разделяются на помещения с токопроводящей пылью и помещения с нетокопроводящей пылью.
 1.1.12. Помещения с химически активной или органической средой - помещения, в которых постоянно или в течение длительного времени содержатся агрессивные пары, газы, жидкости, образуются отложения или плесень, разрушающие изоляцию и токоведущие части электрооборудования.
 1.1.13. В отношении опасности поражения людей электрическим током различаются:
 1) помещения без повышенной опасности, в которых отсутствуют условия, создающие повышенную или особую опасность (см. пп. 2 и 3).
 2) помещения с повышенной опасностью, характеризующиеся наличием в них одного из следующих условий, создающих повышенную опасность:
 сырость или токопроводящая пыль (см. 1.1.8 и 1.1.11);
 токопроводящие полы (металлические, земляные, железобетонные, кирпичные и т.п.);
 высокая температура (см. 1.1.10);
 возможность одновременного прикосновения человека к металлоконструкциям зданий, имеющим соединение с землей, технологическим аппаратам, механизмам и т.п., с одной стороны, и к металлическим корпусам электрооборудования (открытым проводящим частям), с другой.
 3) особо опасные помещения, характеризующиеся наличием одного из следующих условий, создающих особую опасность:
 особая сырость (см. 1.1.9);
 химически активная или органическая среда (см. 1.1.12);
 одновременно два или более условий повышенной опасности (см. 1.1.13, п. 2);
 4) территория открытых электроустановок в отношении опасности поражения людей электрическим током приравнивается к особо опасным помещениям.
 1.1.14. Квалифицированный обслуживающий персонал - специально подготовленные работники, прошедшие проверку знаний в объеме, обязательном для данной работы (должности), и имеющие группу по электробезопасности, предусмотренную действующими правилами охраны труда при эксплуатации электроустановок.
 1.1.15. Номинальное значение параметра - указанное изготовителем значение параметра электротехнического устройства.
 1.1.16. Напряжение переменного тока –
 действующее значение напряжения.
 Напряжение постоянного тока – напряжение постоянного тока или напряжение выпрямленного тока с содержанием пульсаций не более 10 % от действующего значения.
 1.1.17. Для обозначения обязательности выполнения требований ПУЭ применяются слова
 "должен", "следует", "необходимо" и производные от них. Слова "как правило" означают, что данное требование является преобладающим, а отступление от него должно быть обосновано. Слово
 "допускается" означает, что данное решение применяется в виде исключения как вынужденное (вследствие стесненных условий, ограниченных ресурсов необходимого оборудования, материалов и т. п.). Слово "рекомендуется" означает, что данное решение является одним из лучших, но не обязательным. Слово "может" означает, что данное решение является правомерным.
 1.1.18. Принятые в ПУЭ нормируемые значения величин с указанием "не менее" являются наименьшими, а с указанием "не более" - наибольшими.
 Все значения величин, приведенные в Правилах с предлогами "от" и "до", следует понимать
 "включительно".
 Общие указания по устройству электроустановок
 1.1.19. Применяемые в электроустановках электрооборудование, электротехнические изделия и материалы должны соответствовать требованиям государственных стандартов или технических условий, утвержденных в установленном порядке.
 1.1.20. Конструкция, исполнение, способ установки, класс и характеристики изоляции применяемых машин, аппаратов, приборов и прочего электрооборудования, а также кабелей и проводов должны соответствовать параметрам сети или электроустановки, режимам работы, условиям окружающей среды и требованиям соответствующих глав ПУЭ.
 1.1.21. Электроустановки и связанные с ними конструкции должны быть стойкими в отношении воздействия окружающей среды или защищенными от этого воздействия.
 1.1.22. Строительная и санитарно-техническая части электроустановок (конструкция здания и его элементов, отопление, вентиляция, водоснабжение и пр.) должны выполняться в соответствии с действующими строительными нормами и правилами (СНиП) при обязательном выполнении дополнительных требований, приведенных в ПУЭ.
 1.1.23. Электроустановки должны удовлетворять требованиям действующих нормативных документов об охране окружающей природной среды по допустимым уровням шума, вибрации, напряженностей электрического и магнитного полей, электромагнитной совместимости.
 1.1.24. Для защиты от влияния электроустановок должны предусматриваться меры в соответствии с требованиями норм допускаемых индустриальных радиопомех и правил защиты устройств связи, железнодорожной сигнализации и телемеханики от опасного и мешающего влияния линий электропередачи.
 1.1.25. В электроустановках должны быть предусмотрены сбор и удаление отходов: химических веществ, масла, мусора, технических вод и т. п. В соответствии с действующими требованиями по охране окружающей среды должна быть исключена возможность попадания указанных отходов в водоемы, систему отвода ливневых вод, овраги, а также на территории, не предназначенные для хранения таких отходов.
 1.1.26. Проектирование и выбор схем, компоновок и конструкций электроустановок должны производиться на основе технико-экономических сравнений вариантов с учетом требований обеспечения безопасности обслуживания, применения надежных схем, внедрения новой техники, энерго- и ресурсосберегающих технологий, опыта эксплуатации.
 1.1.27. При опасности возникновения электрокоррозии или почвенной коррозии должны предусматриваться соответствующие меры по защите сооружений, оборудования, трубопроводов и других подземных коммуникаций.
 1.1.28. В электроустановках должна быть обеспечена возможность легкого распознавания частей, относящихся к отдельным элементам (простота и наглядность схем, надлежащее расположение электрооборудования, надписи, маркировка, расцветка).
 1.1.29. Для цветового и цифрового обозначения отдельных изолированных или неизолированных проводников должны быть использованы цвета и цифры в соответствии с ГОСТ Р 50462
 «Идентификация проводников по цветам или цифровым обозначениям».
 Проводники защитного заземления во всех электроустановках, а также нулевые защитные проводники в электроустановках напряжением до 1 кВ с глухозаземленной нейтралью, в т.ч. шины, должны иметь буквенное обозначение РЕ и цветовое обозначение чередующимися продольными или поперечными полосами одинаковой ширины (для шин от 15 до 100 мм) желтого и зеленого цветов.
 Нулевые рабочие (нейтральные) проводники обозначаются буквой N и голубым цветом. Совмещенные нулевые защитные и нулевые рабочие проводники должны иметь буквенное обозначение PEN и цветовое обозначение: голубой цвет по всей длине и желто-зеленые полосы на концах.
 1.1.30. Буквенно-цифровые и цветовые обозначения одноименных шин в каждой электроустановке должны быть одинаковыми.
 Шины должны быть обозначены:
 1) при переменном трехфазном токе: шины фазы А - желтым, фазы В — зеленым, фазы С - красным цветами;
 2) при переменном однофазном токе шина В, присоединенная к концу обмотки источника питания, - красным цветом, шина А, присоединенная к началу обмотки источника питания, - желтым цветом.
 Шины однофазного тока, если они являются ответвлением от шин трехфазной системы, обозначаются как соответствующие шины трехфазного тока;
 3) при постоянном токе: положительная шина (+) - красным цветом, отрицательная (-) - синим и нулевая рабочая М - голубым цветом.
 Цветовое обозначение должно быть выполнено по всей длине шин, если оно предусмотрено также для более интенсивного охлаждения или антикоррозионной защиты.
 Допускается выполнять цветовое обозначение не по всей длине шин, только цветовое или только буквенно-цифровое обозначение либо цветовое в сочетании с буквенно-цифровым в местах присоединения шин. Если неизолированные шины недоступны для осмотра в период, когда они находятся под напряжением, то допускается их не обозначать. При этом не должен снижаться уровень безопасности и наглядности при обслуживании электроустановки.
 1.1.31. При расположении шин «плашмя» или «на ребро» в распределительных устройствах (кроме комплектных сборных ячеек одностороннего обслуживания (КСО) и комплектных распределительных устройств (КРУ) 6-10 кВ, а также панелей 0,4-0,69 кВ заводского изготовления) необходимо соблюдать следующие условия:
 1. В распределительных устройствах напряжением 6-220 кВ при переменном трехфазном токе сборные и обходные шины, а также все виды секционных шин должны располагаться:
 а) при горизонтальном расположении:
 одна под другой: сверху вниз А-В-С;
 одна за другой, наклонно или треугольником: наиболее удаленная шина А, средняя - В, ближайшая к коридору обслуживания - С;
 б) при вертикальном расположении (в одной плоскости или треугольником):
 слева направо А-В-С или наиболее удаленная шина А, средняя - В, ближайшая к коридору обслуживания - С;
 в) ответвления от сборных шин, если смотреть на шины из коридора обслуживания (при наличии трех коридоров - из центрального):
 при горизонтальном расположении: слева направо А-В-С;
 при вертикальном расположении (в одной плоскости или треугольником): сверху вниз А-В-С.
 2. В пяти- и четырехпроводных цепях трехфазного переменного тока в электроустановках напряжением до 1 кВ расположение шин должно быть следующим:
 при горизонтальном расположении:
 одна под другой: сверху вниз A-B-C-N-PE (PEN);
 одна за другой: наиболее удаленная шина А, затем фазы B-C—N, ближайшая к коридору обслуживания - РЕ (PEN);
 при вертикальном расположении: слева направо A-B-C-N-PE (PEN) или наиболее удаленная шина А, затем фазы B-C-N, ближайшая к коридору обслуживания - РЕ (PEN);
 ответвления от сборных шин, если смотреть на шины из коридора обслуживания:
 при горизонтальном расположении: слева направо A-B-C-N-PE (PEN)'
 при вертикальном расположении: A-B-C-N-PE (PEN) сверху вниз.
 3. При постоянном токе шины должны располагаться:
 сборные шины при вертикальном расположении: верхняя М, средняя (-), нижняя (+);
 сборные шины при горизонтальном расположении:
 наиболее удаленная М, средняя (-) и ближайшая (+), если смотреть на шины из коридора обслуживания;
 ответвления от сборных шин: левая шина М,средняя (-), правая (+), если смотреть на шины из коридора обслуживания.
 В отдельных случаях допускаются отступления от требований, приведенных в пп. 1-3, если их выполнение связано с существенным усложнением электроустановок (например, вызывает необходимость установки специальных опор вблизи подстанции для транспозиции проводов воздушных линий электропередачи - ВЛ) или если на подстанции применяются две или более ступени трансформации.
 1.1.32. Электроустановки по условиям электробезопасности разделяются на электроустановки напряжением до 1 кВ и электроустановки напряжением выше 1 кВ (по действующему значению напряжения).
 Безопасность обслуживающего персонала и посторонних лиц должна обеспечиваться выполнением мер защиты, предусмотренных в гл. 1.7, а также следующих мероприятий:
 соблюдение соответствующих расстояний до токоведущих частей или путем закрытия, ограждения токоведущих частей;
 применение блокировки аппаратов и ограждающих устройств для предотвращения ошибочных операций и доступа к токоведущим частям;
 применение предупреждающей сигнализации, надписей и плакатов;
 применение устройств для снижения напряженности электрических и магнитных полей до допустимых значений;
 использование средств защиты и приспособлений, в том числе для защиты от воздействия электрического и магнитного полей в электроустановках, в которых их напряженность превышает допустимые нормы.
 1.1.33. В электропомещениях с установками напряжением до 1 кВ допускается применение неизолированных и изолированных токоведущих частей без защиты от прикосновения, если по местным условиям такая защита не является необходимой для каких-либо иных целей (например, для защиты от механических воздействий). При этом доступные прикосновению части должны располагаться так, чтобы нормальное обслуживание не было сопряжено с опасностью прикосновения к ним.
 1.1.34. В жилых, общественных и других помещениях устройства для ограждения и закрытия токоведущих частей должны быть сплошные; в помещениях, доступных только для квалифицированного персонала, эти устройства могут быть сплошные, сетчатые или дырчатые.
 Ограждающие и закрывающие устройства должны быть выполнены так, чтобы снимать или открывать их можно было только при помощи ключей или инструментов.
 1.1.35. Все ограждающие и закрывающие устройства должны обладать требуемой (в зависимости от местных условий) механической прочностью. При напряжении выше 1 кВ толщина металлических ограждающих и закрывающих устройств должна быть не менее 1 мм.
 1.1.36. Для защиты обслуживающего персонала от поражения электрическим током, от действия электрической дуги и т. п. все электроустановки должны быть снабжены средствами защиты, а также средствами оказания первой помощи в соответствии с действующими правилами применения и испытания средств защиты, используемых в электроустановках.
 1.1.37. Пожаро- и взрывобезопасность электроустановок должны обеспечиваться выполнением требований, приведенных в соответствующих главах настоящих Правил.
 При сдаче в эксплуатацию электроустановки должны быть снабжены противопожарными средствами и инвентарем в соответствии с действующими положениями.
 1.1.38. Вновь сооруженные и реконструированные электроустановки и установленное в них электрооборудование должно быть подвергнуто приемо-сдаточным испытаниям.
 1.1.39. Вновь сооруженные и реконструированные электроустановки вводятся в промышленную эксплуатацию только после их приемки согласно действующим положениям.
 Вернуться к оглавлению
 -->
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 1.2. Электроснабжение и электрические сети 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Расскажи свою историю
 Получи подарок от Гусева А.И.
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 1.1. Общая часть
 Раздел 1. Общие правила
 Глава 1.2. Электроснабжение и электрические сети
 Область применения, определения
 1.2.1. Настоящая глава Правил распространяется на все системы электроснабжения.
 Системы электроснабжения подземных, тяговых и других специальных установок, кроме требований настоящей главы, должны соответствовать также требованиям специальных правил.
 1.2.2. Энергетическая система (энергосистема) - совокупность электростанций, электрических и тепловых сетей, соединенных между собой и связанных общностью режимов в непрерывном процессе производства, преобразования, передачи и распределения электрической и тепловой энергии при общем управлении этим режимом.
 1.2.3. Электрическая часть энергосистемы - совокупность электроустановок электрических станций и электрических сетей энергосистемы.
 1.2.4. Электроэнергетическая система - электрическая часть энергосистемы и питающиеся от нее приемники электрической энергии, объединенные общностью процесса производства, передачи, распределения и потребления электрической энергии.
 1.2.5. Электроснабжение - обеспечение потребителей электрической энергией.
 Система электроснабжения - совокупность электроустановок, предназначенных для обеспечения потребителей электрической энергией.
 Централизованное электроснабжение - электроснабжение потребителей электрической энергии от энергосистемы.
 1.2.6. Электрическая сеть - совокупность электроустановок для передачи и распределения электрической энергии, состоящая из подстанций, распределительных устройств, токопроводов, воздушных и кабельных линий электропередачи, работающих на определенной территории.
 1.2.7. Приемник электрической энергии (электроприемник) - аппарат, агрегат и др., предназначенный для преобразования электрической энергии в другой вид энергии.
 1.2.8. Потребитель электрической энергии - электроприемник или группа электроприемников, объединенных технологическим процессом и размещающихся на определенной территории.
 1.2.9. Нормальный режим потребителя электрической энергии – режим, при котором обеспечиваются заданные значения параметров его работы.
 Послеаварийный режим – режим, в котором находится потребитель электрической энергии в результате нарушения в системе его электроснабжения до установления нормального режима после локализации отказа.
 1.2.10. Независимый источник питания - источник питания, на котором сохраняется напряжение в послеаварийном режиме в регламентированных пределах при исчезновении его на другом или других источниках питания.
 К числу независимых источников питания относятся две секции или системы шин одной или двух электростанций и подстанций при одновременном соблюдении следующих двух условий:
 1) каждая из секций или систем шин в свою очередь имеет питание от независимого источника питания;
 2) секции (системы) шин не связаны между собой или имеют связь, автоматически отключающуюся при нарушении нормальной работы одной из секций (систем) шин.
 Общие требования
 1.2.11. При проектировании систем электроснабжения и реконструкции электроустановок должны рассматриваться следующие вопросы:
 1) перспектива развития энергосистем и систем электроснабжения с учетом рационального сочетания вновь сооружаемых электрических сетей с действующими и вновь сооружаемыми сетями других классов напряжения;
 2) обеспечение комплексного централизованного электроснабжения всех потребителей электрической энергии, расположенных в зоне действия электрических сетей, независимо от их принадлежности;
 3) ограничение токов КЗ предельными уровнями, определяемыми на перспективу;
 4) снижение потерь электрической энергии;
 5) соответствие принимаемых решений условиям охраны окружающей среды.
 При этом должны рассматриваться в комплексе внешнее и внутреннее электроснабжение с учетом возможностей и экономической целесообразности технологического резервирования.
 При решении вопросов резервирования следует учитывать перегрузочную способность элементов электроустановок, а также наличие резерва в технологическом оборудовании.
 1.2.12. При решении вопросов развития систем электроснабжения следует учитывать ремонтные, аварийные и послеаварийные режимы.
 1.2.13. При выборе независимых взаимно резервирующих источников питания, являющихся объектами энергосистемы, следует учитывать вероятность одновременного зависимого кратковременного снижения или полного исчезновения напряжения на время действия релейной защиты и автоматики при повреждениях в электрической части энергосистемы, а также одновременного длительного исчезновения напряжения на этих источниках питания при тяжелых системных авариях.
 1.2.14. Требования 1.2.11-1.2.13 должны быть учтены на всех промежуточных этапах развития энергосистем и систем электроснабжения.
 1.2.15. Проектирование электрических сетей должно осуществляться с учетом вида их обслуживания (постоянное дежурство, дежурство на дому, выездные бригады и др.).
 1.2.16. Работа электрических сетей напряжением 2-35 кВ может предусматриваться как с изолированной нейтралью, так и с нейтралью, заземленной через дугогасящий реактор или резистор.
 Компенсация емкостного тока замыкания на землю должна применяться при значениях этого тока в нормальных режимах:
 в сетях напряжением 3-20 кВ, имеющих железобетонные и металлические опоры на воздушных линиях электропередачи, и во всех сетях напряжением 35 кВ - более 10 А;
 в сетях, не имеющих железобетонных и металлических опор на воздушных линиях электропередачи:
 более 30 А при напряжении 3-6 кВ;
 более 20 А при напряжении 10 кВ;
 более 15 А при напряжении 15-20 кВ;
 в схемах генераторного напряжения 6-20 кВ блоков генератор-трансформатор – более 5А.
 При токах замыкания на землю более 50 А рекомендуется применение не менее двух заземляющих реакторов.
 Работа электрических сетей напряжением 110 кВ может предусматриваться как с глухозаземленной, так и с эффективно заземленной нейтралью.
 Электрические сети напряжением 220 кВ и выше должны работать только с глухозаземленной нейтралью.
 Категории электроприемников и обеспечение надежности электроснабжения
 1.2.17. Категории электроприемников по надежности электроснабжения определяются в процессе проектирования системы электроснабжения на основании нормативной документации, а также технологической части проекта.
 1.2.18. В отношении обеспечения надежности электроснабжения электроприемники разделяются на следующие три категории.
 Электроприемники первой категории - электроприемники, перерыв электроснабжения которых может повлечь за собой опасность для жизни людей, угрозу для безопасности государства, значительный материальный ущерб, расстройство сложного технологического процесса, нарушение функционирования особо важных элементов коммунального хозяйства, объектов связи и телевидения.
 Из состава электроприемников первой категории выделяется особая группа электроприемников, бесперебойная работа которых необходима для безаварийного останова производства с целью предотвращения угрозы жизни людей, взрывов и пожаров.
 Электроприемники второй категории - электроприемники, перерыв электроснабжения которых приводит к массовому недоотпуску продукции, массовым простоям рабочих, механизмов и промышленного транспорта, нарушению нормальной деятельности значительного количества городских и сельских жителей.
 Электроприемники третьей категории - все остальные электроприемники, не подпадающие под определения первой и второй категорий.
 1.2.19. Электроприемники первой категории в нормальных режимах должны обеспечиваться электроэнергией от двух независимых взаимно резервирующих источников питания, и перерыв их электроснабжения при нарушении электроснабжения от одного из источников питания может быть допущен лишь на время автоматического восстановления питания.
 Для электроснабжения особой группы электроприемников первой категории должно предусматриваться дополнительное питание от третьего независимого взаимно резервирующего источника питания.
 В качестве третьего независимого источника питания для особой группы электроприемников и в качестве второго независимого источника питания для остальных электроприемников первой категории могут быть использованы местные электростанции, электростанции энергосистем (в частности, шины генераторного напряжения), предназначенные для этих целей агрегаты бесперебойного питания, аккумуляторные батареи и т. п.
 Если резервированием электроснабжения нельзя обеспечить непрерывность технологического процесса или если резервирование электроснабжения экономически нецелесообразно, должно быть осуществлено технологическое резервирование, например, путем установки взаимно резервирующих технологических агрегатов, специальных устройств безаварийного останова технологического процесса, действующих при нарушении электроснабжения.
 Электроснабжение электроприемников первой категории с особо сложным непрерывным технологическим процессом, требующим длительного времени на восстановление нормального режима, при наличии технико-экономических обоснований рекомендуется осуществлять от двух независимых взаимно резервирующих источников питания, к которым предъявляются дополнительные требования, определяемые особенностями технологического процесса.
 1.2.20. Электроприемники второй категории в нормальных режимах должны обеспечиваться электроэнергией от двух независимых взаимно резервирующих источников питания.
 Для электроприемников второй категории при нарушении электроснабжения от одного из источников питания допустимы перерывы электроснабжения на время, необходимое для включения резервного питания действиями дежурного персонала или выездной оперативной бригады.
 1.2.21. Для электроприемников третьей категории электроснабжение может выполняться от одного источника питания при условии, что перерывы электроснабжения, необходимые для ремонта или замены поврежденного элемента системы электроснабжения, не превышают 1 суток.
 Уровни и регулирование напряжения, компенсация реактивной мощности
 1.2.22. Для электрических сетей следует предусматривать технические мероприятия по обеспечению качества электрической энергии в соответствии с требованиями ГОСТ 13109.
 1.2.23. Устройства регулирования напряжения должны обеспечивать поддержание напряжения на шинах напряжением 3-20 кВ электростанций и подстанций, к которым присоединены распределительные сети, в пределах не ниже 105 % номинального в период наибольших нагрузок и не выше 100% номинального в период наименьших нагрузок этих сетей. Отклонения от указанных уровней напряжения должны быть обоснованы.
 1.2.24. Выбор и размещение устройств компенсации реактивной мощности в электрических сетях производятся исходя из необходимости обеспечения требуемой пропускной способности сети в нормальных и послеаварийных режимах при поддержании необходимых уровней напряжения и запасов устойчивости.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 1.3. Выбор проводников по нагреву, экономической плотности тока и по условиям короны 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Расскажи свою историю
 Получи подарок от Гусева А.И.
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 1.3. Выбор проводников
 Раздел 1. Общие правила
 Глава 1.3. Выбор проводников по нагреву, экономической плотности тока и по условиям короны
 Область применения
 1.3.1. Настоящая глава Правил распространяется на выбор сечений электрических проводников (неизолированные и изолированные провода, кабели и шины) по нагреву, экономической плотности тока и по условиям короны. Если сечение проводника, определенное по этим условиям, получается меньше сечения, требуемого по другим условиям (термическая и электродинамическая стойкость при токах КЗ, потери и отклонения напряжения, механическая прочность, защита от перегрузки), то должно приниматься наибольшее сечение, требуемое этими условиями.
 Выбор сечений проводников по нагреву
 1.3.2. Проводники любого назначения должны удовлетворять требованиям в отношении предельно допустимого нагрева с учетом не только нормальных, но и послеаварийных режимов, а также режимов в период ремонта и возможных неравномерностей распределения токов между линиями, секциями шин и т. п. При проверке на нагрев принимается получасовой максимум тока, наибольший из средних получасовых токов данного элемента сети.
 1.3.3. При повторно-кратковременном и кратковременном режимах работы электроприемников (с общей длительностью цикла до 10 мин и длительностью рабочего периода не более 4 мин) в качестве расчетного тока для проверки сечения проводников по нагреву следует принимать ток, приведенный к длительному режиму. При этом:
 1) для медных проводников сечением до 6 мм, а для алюминиевых проводников до 10 мм ток принимается как для установок с длительным режимом работы;
 2) для медных проводников сечением более 6 мм, а для алюминиевых проводников более 10 мм ток определяется умножением допустимого длительного тока на коэффициент , где - выраженная в относительных единицах длительность рабочего периода (продолжительность включения по отношению к продолжительности цикла).
 1.3.4. Для кратковременного режима работы с длительностью включения не более 4 мин и перерывами между включениями, достаточными для охлаждения проводников до температуры окружающей среды, наибольшие допустимые токи следует определять по нормам повторно - кратковременного режима (см. 1.3.3). При длительности включения более 4 мин, а также при перерывах недостаточной длительности между включениями наибольшие допустимые токи следует определять как для установок с длительным режимом работы.
 1.3.5. Для кабелей напряжением до 10 кВ с бумажной пропитанной изоляцией, несущих нагрузки меньше номинальных, может допускаться кратковременная перегрузка, указанная в табл. 1.3.1.
 1.3.6. На период ликвидации послеаварийного режима для кабелей с полиэтиленовой изоляцией допускается перегрузка до 10%, а для кабелей с поливинилхлоридной изоляцией до 15% номинальной на время максимумов нагрузки продолжительностью не более 6 ч в сутки в течение 5 сут., если нагрузка в остальные периоды времени этих суток не превышает номинальной.
 На период ликвидации послеаварийного режима для кабелей напряжением до 10 кВ с бумажной изоляцией допускаются перегрузки в течение 5 сут. в пределах, указанных в табл. 1.3.2.
 Таблица 1.3.1. Допустимая кратковременная перегрузка для кабелей напряжением до 10 кВ с бумажной пропитанной изоляцией
 Коэффициент предварительной нагрузки
 Вид прокладки
 Допустимая перегрузка по отношению к номинальной в течение, ч
 0,5
 1,0
 3,0
 0,6
 В земле
 1,35
 1,30
 1,15
 В воздухе
 1,25
 1,15
 1,10
 В трубах (в земле)
 1,20
 1,0
 1,0
 0,8
 В земле
 1,20
 1,15
 1,10
 В воздухе
 1,15
 1,10
 1,05
 В трубах (в земле)
 1,10
 1,05
 1,00
 Таблица 1.3.2. Допустимая на период ликвидации послеаварийного режима перегрузка для кабелей напряжением до 10 кВ с бумажной изоляцией
 Коэффициент предварительной нагрузки
 Вид прокладки
 Допустимая перегрузка по отношению к номинальной при длительности максимума, ч
 1
 3
 6
 0,6
 В земле
 1,5
 1,35
 1,25
 В воздухе
 1,35
 1,25
 1,25
 В трубах (в земле)
 1,30
 1,20
 1,15
 0,8
 В земле
 1,35
 1,25
 1,20
 В воздухе
 1,30
 1,25
 1,25
 В трубах (в земле)
 1,20
 1,15
 1,10
 Для кабельных линий, находящихся в эксплуатации более 15 лет, перегрузки должны быть понижены на 10%.
 Перегрузка кабельных линий напряжением 20-35 кВ не допускается.
 1.3.7. Требования к нормальным нагрузкам и послеаварийным перегрузкам относятся к кабелям и установленным на них соединительным и концевым муфтам и концевым заделкам.
 1.3.8. Нулевые рабочие проводники в четырехпроводной системе трехфазного тока должны иметь проводимость не менее 50% проводимости фазных проводников; в необходимых случаях она должна быть увеличена до 100% проводимости фазных проводников.
 1.3.9. При определении допустимых длительных токов для кабелей, неизолированных и изолированных проводов и шин, а также для жестких и гибких токопроводов, проложенных в среде, температура которой существенно отличается от приведенной в 1.3.12-1.3.15 и 1.3.22, следует применять коэффициенты, приведенные в табл. 1.3.3.
 Таблица 1.3.3. Поправочные коэффициенты на токи для кабелей, неизолированных и изолированных проводов и шин в зависимости от температуры земли и воздуха
 Условная
 Нормированная
 Поправочные коэффициенты на токи при расчетной температуре среды, °С
 температура среды, °С
 температура жил, °С
 -5 и ниже
 0
 +5
 +10
 +15
 +20
 +25
 +30
 +35
 +40
 +45
 +50
 15
 80
 1,14
 1,11
 1,08
 1,04
 1,00
 0,96
 0,92
 0,88
 0,83
 0,78
 0,73
 0,68
 25
 80
 1,24
 1,20
 1,17
 1,13
 1,09
 1,04
 1,00
 0,95
 0,90
 0,85
 0,80
 0,74
 25
 70
 1,29
 1,24
 1,20
 1,15
 1,11
 1,05
 1,00
 0,94
 0,88
 0,81
 0,74
 0,67
 15
 65
 1,18
 1,14
 1,10
 1,05
 1,00
 0,95
 0,89
 0,84
 0,77
 0,71
 0,63
 0,55
 25
 65
 1,32
 1,27
 1,22
 1,17
 1,12
 1,06
 1,00
 0,94
 0,87
 0,79
 0,71
 0,61
 15
 60
 1,20
 1,15
 1,12
 1,06
 1,00
 0,94
 0,88
 0,82
 0,75
 0,67
 0,57
 0,47
 25
 60
 1,36
 1,31
 1,25
 1,20
 1,13
 1,07
 1,00
 0,93
 0,85
 0,76
 0,66
 0,54
 15
 55
 1,22
 1,17
 1,12
 1,07
 1,00
 0,93
 0,86
 0,79
 0,71
 0,61
 0,50
 0,36
 25
 55
 1,41
 1,35
 1,29
 1,23
 1,15
 1,08
 1,00
 0,91
 0,82
 0,71
 0,58
 0,41
 15
 50
 1,25
 1,20
 1,14
 1,07
 1,00
 0,93
 0,84
 0,76
 0,66
 0,54
 0,37
 -
 25
 50
 1,48
 1,41
 1,34
 1,26
 1,18
 1,09
 1,00
 0,89
 0,78
 0,63
 0,45
 -
 Допустимые длительные токи для проводов, шнуров и кабелей с резиновой или пластмассовой изоляцией
 1.3.10. Допустимые длительные токи для проводов с резиновой или поливинилхлоридной изоляцией, шнуров с резиновой изоляцией и кабелей с резиновой или пластмассовой изоляцией в свинцовой, поливинилхлоридной и резиновой оболочках приведены в табл. 1.3.4-1.3.11. Они приняты для температур: жил +65, окружающего воздуха +25 и земли + 15°С.
 При определении количества проводов, прокладываемых в одной трубе (или жил многожильного проводника), нулевой рабочий проводник четырехпроводной системы трехфазного тока, а также заземляющие и нулевые защитные проводники в расчет не принимаются.
 Данные, содержащиеся в табл. 1.3.4 и 1.3.5, следует применять независимо от количества труб и места их прокладки (в воздухе, перекрытиях, фундаментах).
 Допустимые длительные токи для проводов и кабелей, проложенных в коробах, а также в лотках пучками, должны приниматься: для проводов - по табл. 1.3.4 и 1.3.5 как для проводов, проложенных в трубах, для кабелей - по табл. 1.3.6-1.3.8 как для кабелей, проложенных в воздухе. При количестве одновременно нагруженных проводов более четырех, проложенных в трубах, коробах, а также в лотках пучками, токи для проводов должны приниматься по табл. 1.3.4 и 1.3.5 как для проводов, проложенных открыто (в воздухе), с введением снижающих коэффициентов 0,68 для 5 и 6; 0,63 для 7-9 и 0,6 для 10-12 проводников.
 Для проводов вторичных цепей снижающие коэффициенты не вводятся.
 Таблица 1.3.4. Допустимый длительный ток для проводов и шнуров с резиновой и поливинилхлоридной изоляцией с медными жилами
 Сечение
 Ток, А, для проводов, проложенных
 токопроводящей
 открыто
 в одной трубе
 жилы, мм2
 двух одно-жильных
 трех одно-жильных
 четырех одно-жильных
 одного двух-жильного
 одного трех-жильного
 0,5
 11
 -
 -
 -
 -
 -
 0,75
 15
 -
 -
 -
 -
 -
 1
 17
 16
 15
 14
 15
 14
 1,2
 20
 18
 16
 15
 16
 14,5
 1,5
 23
 19
 17
 16
 18
 15
 2
 26
 24
 22
 20
 23
 19
 2,5
 30
 27
 25
 25
 25
 21
 3
 34
 32
 28
 26
 28
 24
 4
 41
 38
 35
 30
 32
 27
 5
 46
 42
 39
 34
 37
 31
 6
 50
 46
 42
 40
 40
 34
 8
 62
 54
 51
 46
 48
 43
 10
 80
 70
 60
 50
 55
 50
 16
 100
 85
 80
 75
 80
 70
 25
 140
 115
 100
 90
 100
 85
 35
 170
 135
 125
 115
 125
 100
 50
 215
 185
 170
 150
 160
 135
 70
 270
 225
 210
 185
 195
 175
 95
 330
 275
 255
 225
 245
 215
 120
 385
 315
 290
 260
 295
 250
 150
 440
 360
 330
 -
 -
 -
 185
 510
 -
 -
 -
 -
 -
 240
 605
 -
 -
 -
 -
 -
 300
 695
 -
 -
 -
 -
 -
 400
 830
 -
 -
 -
 -
 -
 Таблица 1.3.5. Допустимый длительный ток для проводов с резиновой и поливинилхлоридной изоляцией с алюминиевыми жилами
 Сечение
 Ток, А, для проводов, проложенных
 токопроводящей
 открыто
 в одной трубе
 жилы, мм2
 двух одно-жильных
 трех одно-жильных
 четырех одно-жильных
 одногодвух-жильного
 одного трех-жильного
 2
 21
 19
 18
 15
 17
 14
 2,5
 24
 20
 19
 19
 19
 16
 3
 27
 24
 22
 21
 22
 18
 4
 32
 28
 28
 23
 25
 21
 5
 36
 32
 30
 27
 28
 24
 6
 39
 36
 32
 30
 31
 26
 8
 46
 43
 40
 37
 38
 32
 10
 60
 50
 47
 39
 42
 38
 16
 75
 60
 60
 55
 60
 55
 25
 105
 85
 80
 70
 75
 65
 35
 130
 100
 95
 85
 95
 75
 50
 165
 140
 130
 120
 125
 105
 70
 210
 175
 165
 140
 150
 135
 95
 255
 215
 200
 175
 190
 165
 120
 295
 245
 220
 200
 230
 190
 150
 340
 275
 255
 -
 -
 -
 185
 390
 -
 -
 -
 -
 -
 240
 465
 -
 -
 -
 -
 -
 300
 535
 -
 -
 -
 -
 -
 400
 645
 -
 -
 -
 -
 -
 Таблица 1.3.6. Допустимый длительный ток для проводов с медными жилами с резиновой изоляцией в металлических защитных оболочках и кабелей с медными жилами с резиновой изоляцией в свинцовой, поливинилхлоридной, найритовой или резиновой оболочке, бронированных и небронированных
 Сечение
 Ток *, А, для проводов и кабелей
 токопроводящей
 одножильных
 двухжильных
 трехжильных
 жилы, мм2
 при прокладке
 в воздухе
 в воздухе
 в земле
 в воздухе
 в земле
 1,5
 23
 19
 33
 19
 27
 2,5
 30
 27
 44
 25
 38
 4
 41
 38
 55
 35
 49
 6
 50
 50
 70
 42
 60
 10
 80
 70
 105
 55
 90
 16
 100
 90
 135
 75
 115
 25
 140
 115
 175
 95
 150
 35
 170
 140
 210
 120
 180
 50
 215
 175
 265
 145
 225
 70
 270
 215
 320
 180
 275
 95
 325
 260
 385
 220
 330
 120
 385
 300
 445
 260
 385
 150
 440
 350
 505
 305
 435
 185
 510
 405
 570
 350
 500
 240
 605
 -
 -
 -
 -
 * Токи относятся к проводам и кабелям как с нулевой жилой, так и без нее.
 Таблица 1.3.7. Допустимый длительный ток для кабелей с алюминиевыми жилами с резиновой или пластмассовой изоляцией в свинцовой, поливинилхлоридной и резиновой оболочках, бронированных и небронированных
 Сечение
 Ток, А, для кабелей
 токопроводящей
 одножильных
 двухжильных
 трехжильных
 жилы, мм2
 при прокладке
 в воздухе
 в воздухе
 в земле
 в воздухе
 в земле
 2,5
 23
 21
 34
 19
 29
 4
 31
 29
 42
 27
 38
 6
 38
 38
 55
 32
 46
 10
 60
 55
 80
 42
 70
 16
 75
 70
 105
 60
 90
 25
 105
 90
 135
 75
 115
 35
 130
 105
 160
 90
 140
 50
 165
 135
 205
 110
 175
 70
 210
 165
 245
 140
 210
 95
 250
 200
 295
 170
 255
 120
 295
 230
 340
 200
 295
 150
 340
 270
 390
 235
 335
 185
 390
 310
 440
 270
 385
 240
 465
 -
 -
 -
 -
 Примечание. Допустимые длительные токи для четырехжильных кабелей с пластмассовой изоляцией на напряжение до 1 кВ могут выбираться по табл. 1.3.7, как для трехжильных кабелей, но с коэффициентом 0,92.
 Таблица 1.3.8. Допустимый длительный ток для переносных шланговых легких и средних шнуров, переносных шланговых тяжелых кабелей, шахтных гибких шланговых, прожекторных кабелей и переносных проводов с медными жилами
 Сечение токопроводящей
 Ток *, А, для шнуров, проводов и кабелей
 жилы, мм2
 одножильных
 двухжильных
 трехжильных
 0,5
 -
 12
 -
 0,75
 -
 16
 14
 1,0
 -
 18
 16
 1,5
 -
 23
 20
 2,5
 40
 33
 28
 4
 50
 43
 36
 6
 65
 55
 45
 10
 90
 75
 60
 16
 120
 95
 80
 25
 160
 125
 105
 35
 190
 150
 130
 50
 235
 185
 160
 70
 290
 235
 200
 * Токи относятся к шнурам, проводам и кабелям с нулевой жилой и без нее
 Таблица 1.3.9. Допустимый длительный ток для переносных шланговых с медными жилами с резиновой изоляцией кабелей для торфопредприятий
 Сечение токопроводящей
 Ток *, А, для кабелей напряжением, кВ
 жилы, мм2
 0,5
 3
 6
 6
 44
 45
 47
 10
 60
 60
 65
 16
 80
 80
 85
 25
 100
 105
 105
 35
 125
 125
 130
 50
 155
 155
 160
 70
 190
 195
 -
 * Токи относятся к кабелям с нулевой жилой и без нее.
 Таблица 1.3.10. Допустимый длительный ток для шланговых с медными жилами с резиновой изоляцией кабелей для передвижных электроприемников
 Сечение токопроводящей
 Ток *, А, для кабелей напряжением, кВ
 Сечение токопроводящей жилы, мм2
 Ток *, А, для кабелей напряжением, кВ
 жилы, мм2
 3
 6
 3
 6
 16
 85
 90
 70
 215
 220
 25
 115
 120
 95
 260
 265
 35
 140
 145
 120
 305
 310
 50
 175
 180
 150
 345
 350
 * Токи относятся к кабелям с нулевой жилой и без нее.
 Таблица 1.3.11. Допустимый длительный ток для проводов с медными жилами с резиновой изоляцией для электрифицированного транспорта 1,3 и 4 кВ
 Сечение токопроводящей жилы, мм2
 Ток, А
 Сечение токопроводящей жилы, мм2
 Ток, А
 Сечение токопроводящей жилы, мм2
 Ток, А
 1
 20
 16
 115
 120
 390
 1,5
 25
 25
 150
 150
 445
 2,5
 40
 35
 185
 185
 505
 4
 50
 50
 230
 240
 590
 6
 65
 70
 285
 300
 670
 10
 90
 95
 340
 350
 745
 Таблица 1.3.12. Снижающий коэффициент для проводов и кабелей, прокладываемых в коробах
 Способ
 Количество проложенных проводов и кабелей
 Снижающий коэффициент для проводов, питающих
 прокладки
 одножильных
 многожильных
 отдельные электроприемники с коэффициентом использования до 0,7
 группы электроприемников и отдельные приемники с коэффициентом использования более 0,7
 Многослойно и пучками
 -
 До 4
 1,0
 -
 2
 5-6
 0,85
 -
 3-9
 7-9
 0,75
 -
 10-11
 10-11
 0,7
 -
 12-14
 12-14
 0,65
 -
 15-18
 15-18
 0,6
 -
 Однослойно
 2-4
 2-4
 -
 0,67
 5
 5
 -
 0,6
 1.3.11. Допустимые длительные токи для проводов, проложенных в лотках, при однорядной прокладке (не в пучках) следует принимать, как для проводов, проложенных в воздухе.
 Допустимые длительные токи для проводов и кабелей, прокладываемых в коробах, следует принимать по табл. 1.3.4-1.3.7 как для одиночных проводов и кабелей, проложенных открыто (в воздухе), с применением снижающих коэффициентов, указанных в табл.
 1.3.12. При выборе снижающих коэффициентов контрольные и резервные провода и кабели не учитываются.
 Допустимые длительные токи для кабелей с бумажной пропитанной изоляцией
 1.3.12. Допустимые длительные токи для кабелей напряжением до 35 кВ с изоляцией из пропитанной кабельной бумаги в свинцовой, алюминиевой или поливинилхлоридной оболочке приняты в соответствии с допустимыми температурами жил кабелей:
 Номинальное напряжение, кВ . . .
 До 3
 6
 10
 20 и 35
 Допустимая температура жилы кабеля, °С
 +80
 +65
 +60
 +50
 1.3.13. Для кабелей, проложенных в земле, допустимые длительные токи приведены в табл. 1.3.13, 1.3.16, 1.3.19-1.3.22. Они приняты из расчета прокладки в траншее на глубине 0,7-1,0 м не более одного кабеля при температуре земли +15°С и удельном сопротивлении земли 120 см·К/Вт.
 Таблица 1.3.13. Допустимый длительный ток для кабелей с медными жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, прокладываемых в земле
 Сечение
 Ток, А, для кабелей
 токопроводящей
 одножиль
 двухжиль-
 трехжильных напряжением, кВ
 четырех
 жилы, мм2
 ных до 1 кВ
 ных до 1 кВ
 до 3
 6
 10
 жильных до 1 кВ
 6
 -
 80
 70
 -
 -
 -
 10
 140
 105
 95
 80
 -
 85
 16
 175
 140
 120
 105
 95
 115
 25
 235
 185
 160
 135
 120
 150
 35
 285
 225
 190
 160
 150
 175
 50
 360
 270
 235
 200
 180
 215
 70
 440
 325
 285
 245
 215
 265
 95
 520
 380
 340
 295
 265
 310
 120
 595
 435
 390
 340
 310
 350
 150
 675
 500
 435
 390
 355
 395
 185
 755
 -
 490
 440
 400
 450
 240
 880
 -
 570
 510
 460
 -
 300
 1000
 -
 -
 -
 -
 -
 400
 1220
 -
 -
 -
 -
 -
 500
 1400
 -
 -
 -
 -
 -
 625
 1520
 -
 -
 -
 -
 -
 800
 1700
 -
 -
 -
 -
 -
 Таблица 1.3.14. Допустимый длительный ток для кабелей с медными жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, прокладываемых в воде
 Сечение
 Ток, А, для кабелей
 токопроводящей
 трехжильных напряжением, кВ
 четырехжильных
 жилы, мм2
 до 3
 6
 10
 до 1 кВ
 16
 -
 135
 120
 -
 25
 210
 170
 150
 195
 35
 250
 205
 180
 230
 50
 305
 255
 220
 285
 70
 375
 310
 275
 350
 95
 440
 375
 340
 410
 120
 505
 430
 395
 470
 150
 565
 500
 450
 -
 185
 615
 545
 510
 -
 240
 715
 625
 585
 -
 Таблица 1.3.15. Допустимый длительный ток для кабелей с медными жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, прокладываемых в воздухе
 Сечение
 Ток, А, для кабелей
 токопроводящей жилы, мм2
 одно- жильных до
 двух- жильных до
 трехжильных напряжением, кВ
 четырех- жильных до 1 кВ
 1 кВ
 1 кВ
 до 3
 6
 10
 6
 -
 55
 45
 -
 -
 -
 10
 95
 75
 60
 55
 -
 60
 16
 120
 95
 80
 65
 60
 80
 25
 160
 130
 105
 90
 85
 100
 35
 200
 150
 125
 110
 105
 120
 50
 245
 185
 155
 145
 135
 145
 70
 305
 225
 200
 175
 165
 185
 95
 360
 275
 245
 215
 200
 215
 120 150
 415470
 320 375
 285 330
 250 290
 240 270
 260 300
 185
 525
 -
 375
 325
 305
 340
 240
 610
 -
 430
 375
 350
 -
 300
 720
 -
 -
 -
 -
 -
 400
 880
 -
 -
 -
 -
 -
 500
 1020
 -
 -
 -
 -
 -
 625
 1180
 -
 -
 -
 -
 -
 800
 1400
 -
 -
 -
 -
 -
 Таблица 1.3.16. Допустимый длительный ток для кабелей с алюминиевыми жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой или алюминиевой оболочке, прокладываемых в земле
 Сечение
 Ток, А, для кабелей
 токопроводящей жилы, мм2
 одножильных до 1 кВ
 двухжильных до 1 кВ
 трехжильных напряжением, кВ
 четырехжильных до 1 кВ
 до 3
 6
 10
 6
 -
 60
 55
 -
 -
 -
 10
 110
 80
 75
 60
 -
 65
 16
 135
 110
 90
 80
 75
 90
 25
 180
 140
 125
 105
 90
 115
 35
 220
 175
 145
 125
 115
 135
 50
 275
 210
 180
 155
 140
 165
 70
 340
 250
 220
 190
 165
 200
 95
 400
 290
 260
 225
 205
 240
 120
 460
 335
 300
 260
 240
 270
 150
 520
 385
 335
 300
 275
 305
 185
 580
 -
 380
 340
 310
 345
 240
 675
 -
 440
 390
 355
 -
 300
 770
 -
 -
 -
 -
 -
 400
 940
 -
 -
 -
 -
 -
 500
 1080
 -
 -
 -
 -
 -
 625
 1170
 -
 -
 -
 -
 -
 800
 1310
 -
 -
 -
 -
 -
 Таблица 1.3.17. Допустимый длительный ток для кабелей с алюминиевыми жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, прокладываемых в воде
 Сечение
 Ток, А, для кабелей
 токопроводящей
 трехжильных напряжением, кВ
 четырехжильных
 жилы, мм2
 до 3
 6
 10
 до 1 кВ
 16
 -
 105
 90
 -
 25
 160
 130
 115
 150
 35
 190
 160
 140
 175
 50
 235
 195
 170
 220
 70
 290
 240
 210
 270
 95
 340
 290
 260
 315
 120
 390
 330
 305
 360
 150
 435
 385
 345
 -
 185
 475
 420
 390
 -
 240
 550
 480
 450
 -
 Таблица 1.3.18. Допустимый длительный ток для кабелей с алюминиевыми жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой или алюминиевой оболочке, прокладываемых в воздухе
 Сечение
 Ток, А, для кабелей
 токопроводящей
 одножильных
 двухжильных
 трехжильных напряжением, кВ
 четырехжильных
 жилы, мм2
 до 1 кВ
 до 1 кВ
 до 3
 6
 10
 до 1 кВ
 6
 -
 42
 35
 -
 -
 -
 10
 75
 55
 46
 42
 -
 45
 16
 90
 75
 60
 50
 46
 60
 25
 125
 100
 80
 70
 65
 75
 35
 155
 115
 95
 85
 80
 95
 50
 190
 140
 120
 110
 105
 110
 70
 235
 175
 155
 135
 130
 140
 95
 275
 210
 190
 165
 155
 165
 120
 320
 245
 220
 190
 185
 200
 150
 360
 290
 255
 225
 210
 230
 185
 405
 -
 290
 250
 235
 260
 240
 470
 -
 330
 290
 270
 -
 300
 555
 -
 -
 -
 -
 -
 400
 675
 -
 -
 -
 -
 -
 500
 785
 -
 -
 -
 -
 -
 625
 910
 -
 -
 -
 -
 -
 800
 1080
 -
 -
 -
 -
 -
 Таблица 1.3.19. Допустимый длительный ток для трехжильных кабелей напряжением 6 кВ с медными жилами с бедненнопропитанной изоляцией в общей свинцовой оболочке, прокладываемых в земле и воздухе
 Сечение токопроводящей
 Ток, А, для кабелей проложенных
 Сечение токопроводящей жилы,
 Ток, А, для кабелей проложенных
 жилы, мм2
 в земле
 в воздухе
 мм2
 в земле
 в воздухе
 16
 90
 65
 70
 220
 170
 25
 120
 90
 95
 265
 210
 35
 145
 110
 120
 310
 245
 50
 180
 140
 150
 355
 290
 Таблица 1.3.20. Допустимый длительный ток для трехжильных кабелей напряжением 6 кВ с алюминиевыми жилами с обедненнопропитанной изоляцией в общей свинцовой оболочке, прокладываемых в земле и воздухе
 Сечение токопроводящей жилы,
 Ток, А, для кабелей проложенных
 Сечение токопроводящей
 Ток, А, для кабелей проложенных
 мм2
 в земле
 в воздухе
 жилы, мм2
 в земле
 в воздухе
 16
 70
 50
 70
 170
 130
 25
 90
 70
 95
 205
 160
 35
 110
 85
 120
 240
 190
 50
 140
 110
 150
 275
 225
 Таблица 1.3.21. Допустимый длительный ток для кабелей с отдельно освинцованными медными жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией, прокладываемых в земле, воде, воздухе
 Сечение
 Ток, А, для трехжильных кабелей напряжением, кВ
 токопроводящей
 20
 35
 жилы, мм2
 при прокладке
 в земле
 в воде
 в воздухе
 в земле
 в воде
 в воздухе
 25
 110
 120
 85
 -
 -
 -
 35
 135
 145
 100
 -
 -
 -
 50
 165
 180
 120
 -
 -
 -
 70
 200
 225
 150
 -
 -
 -
 95
 240
 275
 180
 -
 -
 -
 120
 275
 315
 205
 270
 290
 205
 150
 315
 350
 230
 310
 -
 230
 185
 355
 390
 265
 -
 -
 -
 Таблица 1.3.22. Допустимый длительный ток для кабелей с отдельно освинцованными алюминиевыми жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией, прокладываемых в земле, воде, воздухе
 Сечение
 Ток, А, для трехжильных кабелей напряжением, кВ
 токопроводящей
 20
 35
 жилы, мм2
 при прокладке
 в земле
 в воде
 в воздухе
 в земле
 в воде
 в воздухе
 25
 85
 90
 65
 -
 -
 -
 35
 105
 110
 75
 -
 -
 -
 50
 125
 140
 90
 -
 -
 -
 70
 155
 175
 115
 -
 -
 -
 95
 185
 210
 140
 -
 -
 -
 120
 210
 245
 160
 210
 225
 160
 150
 240
 270
 175
 240
 -
 175
 185
 275
 300
 205
 -
 -
 -
 Таблица 1.3.23. Поправочный коэффициент на допустимый длительный ток для кабелей, проложенных в земле, в зависимости от удельного сопротивления земли
 Характеристика земли
 Удельное сопротивление см·К/Вт
 Поправочный коэффициент
 Песок влажностью более 9% песчано-глинистая почва влажностью более 1%
 80
 1,05
 Нормальные почва и песок влажностью 7-9%, песчано-глинистая почва влажностью 12-14%
 120
 1,00
 Песок влажностью более 4 и менее 7%, песчано-глинистая почва влажностью 8-12%
 200
 0,87
 Песок влажностью до 4%, каменистая почва
 300
 0,75
 При удельном сопротивлении земли, отличающемся от 120 см·К/Вт, необходимо к токовым нагрузкам, указанным в упомянутых ранее таблицах, применять поправочные коэффициенты, указанные в табл. 1.3.23.
 1.3.14. Для кабелей, проложенных в воде, допустимые длительные токи приведены в табл. 1.3.14, 1.3.17, 1.3.21, 1.3.22. Они приняты из расчета температуры воды +15°С.
 1.3.15. Для кабелей, проложенных в воздухе, внутри и вне зданий, при любом количестве кабелей и температуре воздуха +25°С допустимые длительные токи приведены в табл. 1.3.15, 1.3.18-1.3.22, 1.3.24, 1.3.25.
 1.3.16. Допустимые длительные токи для одиночных кабелей, прокладываемых в трубах в земле, должны приниматься как для тех же кабелей, прокладываемых в воздухе, при температуре, равной температуре земли.
 Таблица 1.3.24. Допустимый длительный ток для одножильных кабелей с медной жилой с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, небронированных, прокладываемых в воздухе
 Сечение токопроводящей
 Ток *, А, для кабелей напряжением, кВ
 жилы, мм2
 до 3
 20
 35
 10
 85/-
 -
 -
 16
 120/-
 -
 -
 25
 145/-
 105/110
 -
 35
 170/-
 125/135
 -
 50
 215/-
 155/165
 -
 70
 260/-
 185/205
 -
 95
 305/-
 220/255
 -
 120
 330/-
 245/290
 240/265
 150
 360/-
 270/330
 265/300
 185
 385/-
 290/360
 285/335
 240
 435/-
 320/395
 315/380
 300
 460/-
 350/425
 340/420
 400
 485/-
 370/450
 -
 500
 505/-
 -
 -
 625
 525/-
 -
 -
 800
 550/-
 -
 -
 * В числителе указаны токи для кабелей, расположенных в одной плоскости с расстоянием в свету 35-125 мм, в знаменателе - для кабелей, расположенных вплотную треугольником.
 1.3.17. При смешанной прокладке кабелей допустимые длительные токи должны приниматься для участка трассы с наихудшими условиями охлаждения, если длина его более 10 м. Рекомендуется применять в указанных случаях кабельные вставки большего сечения.
 1.3.18. При прокладке нескольких кабелей в земле (включая прокладку в трубах) допустимые длительные токи должны быть уменьшены путем введения коэффициентов, приведенных в табл. 1.3.26. При этом не должны учитываться резервные кабели.
 Прокладка нескольких кабелей в земле с расстояниями между ними менее 100 мм в свету не рекомендуется.
 1.3.19. Для масло- и газонаполненных одножильных бронированных кабелей, а также других кабелей новых конструкций допустимые длительные токи устанавливаются заводами-изготовителями.
 1.3.20. Допустимые длительные токи для кабелей, прокладываемых в блоках, следует определять по эмпирической формуле
 ,
 где I0 - допустимый длительный ток для трехжильного кабеля напряжением 10 кВ с медными или алюминиевыми жилами, определяемый по табл. 1.3.27; a- коэффициент, выбираемый по табл. 1.3.28 в зависимости от сечения и расположения кабеля в блоке; b - коэффициент, выбираемый в зависимости от напряжения кабеля:
 Номинальное напряжение кабеля, кВ
 До 3
 6
 10
 Коэффициент b
 1,09
 1,05
 1,0
 - коэффициент, выбираемый в зависимости от среднесуточной загрузки всего блока:
 Среднесуточная загрузка 
 1
 0,85
 0,7
 Коэффициент 
 1
 1,07
 1,16
 Таблица 1.3.25. Допустимый длительный ток для одножильных кабелей с алюминиевой жилой с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой или алюминиевой оболочке, небронированных, прокладываемых в воздухе
 Сечение токопроводящей
 Ток *, А, для кабелей напряжением, кВ
 жилы, мм2
 до 3
 20
 35
 10
 65/-
 -
 -
 16
 90/-
 -
 -
 25
 110/-
 80/85
 -
 35
 130/-
 95/105
 -
 50
 165/-
 120/130
 -
 70
 200/-
 140/160
 -
 95
 235/-
 170/195
 -
 120
 255/-
 190/225
 185/205
 150
 275/-
 210/255
 205/230
 185
 295/-
 225/275
 220/255
 240
 335/-
 245/305
 245/290
 300
 355/-
 270/330
 260/330
 400
 375/-
 285/350
 -
 500
 390/-
 -
 -
 625
 405/-
 -
 -
 800
 425/-
 -
 -
 * В числителе указаны токи для кабелей, расположенных в одной плоскости с расстоянием в свету 35-125 мм, в знаменателе - для кабелей, расположенных вплотную треугольником.
 Таблица 1.3.26. Поправочный коэффициент на количество работающих кабелей, лежащих рядом в земле (в трубах или без труб)
 Расстояние между кабелями в свету, мм
 Коэффициент при количестве кабелей
 1
 2
 3
 4
 5
 6
 100
 1,00
 0,90
 0,85
 0,80
 0,78
 0,75
 200
 1,00
 0,92
 0,87
 0,84
 0,82
 0,81
 300
 1,00
 0,93
 0,90
 0,87
 0,86
 0,85
 Таблица 1.3.27. Допустимый длительный ток для кабелей, кВ с медными или алюминиевыми жилами сечением 95 мм2, прокладываемых в блоках
 Таблица 1.3.28. Поправочный коэффициент на сечение кабеля
 Сечение токопроводящей
 Коэффициент для номера канала в блоке
 жилы, мм2
 1
 2
 3
 4
 25
 0,44
 0,46
 0,47
 0,51
 35
 0,54
 0,57
 0,57
 0,60
 50
 0,67
 0,69
 0,69
 0,71
 70
 0,81
 0,84
 0,84
 0,85
 95
 1,00
 1,00
 1,00
 1,00
 120
 1,14
 1,13
 1,13
 1,12
 150
 1,33
 1,30
 1,29
 1,26
 185
 1,50
 1,46
 1,45
 1,38
 240
 1,78
 1,70
 1,68
 1,55
 Резервные кабели допускается прокладывать в незанумерованных каналах блока, если они работают, когда рабочие кабели отключены.
 1.3.21. Допустимые длительные токи для кабелей, прокладываемых в двух параллельных блоках одинаковой конфигурации, должны уменьшаться путем умножения на коэффициенты, выбираемые в зависимости от расстояния между блоками:
 Расстояние между блоками, мм
 500
 1000
 1500
 2000
 2500
 3000
 Коэффициент
 0,85
 0,89
 0,91
 0,93
 0,95
 0,96
 Допустимые длительные токи для неизолированных проводов и шин
 1.3.22. Допустимые длительные токи для неизолированных проводов и окрашенных шин приведены в табл. 1.3.29-1.3.35. Они приняты из расчета допустимой температуры их нагрева +70°С при температуре воздуха +25°С.
 Для полых алюминиевых проводов марок ПА500 и ПА600 допустимый длительный ток следует принимать:
 Марка провода
 ПА500
 Па6000
 Ток, А
 1340
 1680
 1.3.23. При расположении шин прямоугольного сечения плашмя токи, приведенные в табл. 1.3.33, должны быть уменьшены на 5% для шин с шириной полос до 60 мм и на 8% для шин с шириной полос более 60 мм.
 1.3.24. При выборе шин больших сечений необходимо выбирать наиболее экономичные по условиям пропускной способности конструктивные решения, обеспечивающие наименьшие добавочные потери от поверхностного эффекта и эффекта близости и наилучшие условия охлаждения (уменьшение количества полос в пакете, рациональная конструкция пакета, применение профильных шин и т.п.).
 Таблица 1.3.29. Допустимый длительный ток для неизолированных проводов по ГОСТ 839-80
 Номинальное
 Сечение
 Ток, А, для проводов марок
 сечение,
 (алюминий/
 АС, АСКС, АСК, АСКП
 М
 А и АКП
 М
 А и АКП
 мм2
 сталь), мм2
 вне помещений
 внутри помещений
 вне помещений
 внутри помещений
 10
 10/1,8
 84
 53
 95
 -
 60
 -
 16
 16/2,7
 111
 79
 133
 105
 102
 75
 25
 25/4,2
 142
 109
 183
 136
 137
 106
 35
 35/6,2
 175
 135
 223
 170
 173
 130
 50
 50/8
 210
 165
 275
 215
 219
 165
 70
 70/11
 265
 210
 337
 265
 268
 210
 95
 95/16
 330
 260
 422
 320
 341
 255
 120/19
 390
 313
 485
 375
 395
 300
 120
 120/27
 375
 -
 150/19
 450
 365
 570
 440
 465
 355
 150
 150/24
 450
 365
 150/34
 450
 -
 185/24
 520
 430
 650
 500
 540
 410
 185
 185/29
 510
 425
 185/43
 515
 -
 240/32
 605
 505
 760
 590
 685
 490
 240
 240/39
 610
 505
 240/56
 610
 -
 300/39
 710
 600
 880
 680
 740
 570
 300
 300/48
 690
 585
 300/66
 680
 -
 330
 330/27
 730
 -
 -
 -
 -
 -
 400/22
 830
 713
 1050
 815
 895
 690
 400
 400/51
 825
 705
 400/64
 860
 -
 500/27
 960
 830
 -
 980
 -
 820
 500
 500/64
 945
 815
 600
 600/72
 1050
 920
 -
 1100
 -
 955
 700
 700/86
 1180
 1040
 -
 -
 -
 -
 Таблица 1.3.30. Допустимый длительный ток для шин круглого и трубчатого сечений
 Диаметр,
 Круглые шины
 Медные трубы
 Алюминиевые трубы
 Стальные трубы
 мм
 Ток *, А
 Внутренний
 Ток, А
 Внутренний
 Ток, А
 Условный
 Толщина
 Наружный
 Переменный ток, А
 медные
 алюминиевые
 и наружный диаметры, мм
 и наружный диаметры, мм
 проход, мм
 стенки, мм
 диаметр, мм
 без разреза
 с продольным разрезом
 6
 155/155
 120/120
 12/15
 340
 13/16
 295
 8
 2,8
 13,5
 75
 -
 7
 195/195
 150/150
 14/18
 460
 17/20
 345
 10
 2,8
 17,0
 90
 -
 8
 235/235
 180/180
 16/20
 505
 18/22
 425
 15
 3,2
 21.3
 118
 -
 10
 320/320
 245/245
 18/22
 555
 27/30
 500
 20
 3,2
 26,8
 145
 -
 12
 415/415
 320/320
 20/24
 600
 26/30
 575
 25
 4,0
 33,5
 180
 -
 14
 505/505
 390/390
 22/26
 650
 25/30
 640
 32
 4,0
 42,3
 220
 -
 15
 565/565
 435/435
 25/30
 830
 36/40
 765
 40
 4,0
 48,0
 255
 -
 16
 610/615
 475/475
 29/34
 925
 35/40
 850
 50
 4,5
 60,0
 320
 -
 18
 720/725
 560/560
 35/40
 1100
 40/45
 935
 65
 4,5
 75,5
 390
 -
 19
 780/785
 605/610
 40/45
 1200
 45/50
 1040
 80
 4,5
 88,5
 455
 -
 20
 835/840
 650/655
 45/50
 1330
 50/55
 1150
 100
 5,0
 114
 670
 770
 21
 900/905
 695/700
 49/55
 1580
 54/60
 1340
 125
 5,5
 140
 800
 890
 22
 955/965
 740/745
 53/60
 1860
 64/70
 1545
 150
 5,5
 165
 900
 1000
 25
 1140/1165
 885/900
 62/70
 2295
 74/80
 1770
 -
 -
 -
 -
 -
 27
 1270/1290
 980/1000
 72/80
 2610
 72/80
 2035
 -
 -
 -
 -
 -
 28
 1325/1360
 1025/1050
 75/85
 3070
 75/85
 2400
 -
 -
 -
 -
 -
 30
 1450/1490
 1120/1155
 90/95
 2460
 90/95
 1925
 -
 -
 -
 -
 -
 35
 1770/1865
 1370/1450
 95/100
 3060
 90/100
 2840
 -
 -
 -
 -
 -
 38
 1960/2100
 1510/1620
 -
 -
 -
 -
 -
 -
 -
 -
 -
 40
 2080/2260
 1610/1750
 -
 -
 -
 -
 -
 -
 -
 -
 -
 42
 2200/2430
 1700/1870
 -
 -
 -
 -
 -
 -
 -
 -
 -
 45
 2380/2670
 1850/2060
 -
 -
 -
 -
 -
 -
 -
 -
 -
 * В числителе приведены нагрузки при переменном токе, в знаменателе - при постоянном.
 Таблица 1.3.31. Допустимый длительный ток для шин прямоугольного сечения
 Размеры,
 Медные шины
 Алюминиевые шины
 Стальные шины
 мм
 Ток *, А, при количестве полос на полюс или фазу
 Размеры, мм
 Ток *, А
 1
 2
 3
 4
 1
 2
 3
 4
 15х3
 210
 -
 -
 -
 165
 -
 -
 -
 16х2,5
 55/70
 20х3
 275
 -
 -
 -
 215
 -
 -
 -
 20х2,5
 60/90
 25х3
 340
 -
 -
 -
 265
 -
 -
 -
 25х2,5
 75/110
 30х4
 475
 -
 -
 -
 365/370
 -
 -
 -
 20х3
 65/100
 40х4
 625
 -/1090
 -
 -
 480
 -/855
 -
 -
 25х3
 80/120
 40х5
 700/705
 -/1250
 -
 -
 540/545
 -/965
 -
 -
 30х3
 95/140
 50х5
 860/870
 -/1525
 -/1895
 -
 665/670
 -/1180
 -/1470
 -
 40х3
 125/190
 50х6
 955/960
 -/1700
 -/2145
 -
 740/745
 -/1315
 -/1655
 -
 50х3
 155/230
 60х6
 1125/1145
 1740/1990
 2240/2495
 -
 870/880
 1350/1555
 1720/1940
 -
 60х3
 185/280
 80х6
 1480/1510
 2110/2630
 2720/3220
 -
 1150/1170
 1630/2055
 2100/2460
 -
 70х3
 215/320
 100х6
 1810/1875
 2470/3245
 3170/3940
 -
 1425/1455
 1935/2515
 2500/3040
 -
 75х3
 230/345
 60х8
 1320/1345
 2160/2485
 2790/3020
 -
 1025/1040
 1680/1840
 2180/2330
 -
 80х3
 245/365
 80х8
 1690/1755
 2620/3095
 3370/3850
 -
 1320/1355
 2040/2400
 2620/2975
 -
 90х3
 275/410
 100х8
 2080/2180
 3060/3810
 3930/4690
 -
 1625/1690
 2390/2945
 3050/3620
 -
 100х3
 305/460
 120х8
 2400/2600
 3400/4400
 4340/5600
 -
 1900/2040
 2650/3350
 3380/4250
 -
 20х4
 70/115
 60х10
 1475/1525
 2560/2725
 3300/3530
 -
 1155/1180
 2010/2110
 2650/2720
 -
 22х4
 75/125
 80х10
 1900/1990
 3100/3510
 3990/4450
 -
 1480/1540
 2410/2735
 3100/3440
 -
 25х4
 85/140
 100х10
 2310/2470
 3610/4325
 4650/5385
 5300/6060
 1820/1910
 2860/3350
 3650/4160
 4150/4400
 30х4
 100/165
 120х10
 2650/2950
 4100/5000
 5200/6250
 5900/6800
 2070/2300
 3200/3900
 4100/4860
 4650/5200
 40х4
 130/220
 50х4
 165/270
 60х4
 195/325
 70х4
 225/375
 80х4
 260/430
 90х4
 290/480
 100х4
 325/535
 * В числителе приведены значения переменного тока, в знаменателе - постоянного.
 Таблица 1.3.32. Допустимый длительный ток для неизолированных бронзовых и сталебронзовых проводов
 Провод
 Марка провода
 Ток *, А
 Бронзовый
 Б-50
 215
 Б-70
 265
 Б-95
 330
 Б-120
 380
 Б-150
 430
 Б-185
 500
 Б-240
 600
 Б-300
 700
 Сталебронзовый
 БС-185
 515
 БС-240
 640
 БС-300
 750
 БС-400
 890
 БС-500
 980
 * Токи даны для бронзы с удельным сопротивлением r20 = 0,03 Ом·мм2/м.
 Таблица 1.3.33. Допустимый длительный ток для неизолированных стальных проводов
 Марка провода
 Ток, А
 Марка провода
 Ток, А
 ПСО-3
 23
 ПС-25
 60
 ПСО-3,5
 26
 ПС-35
 75
 ПСО-4
 30
 ПС-50
 90
 ПСО-5
 35
 ПС-70
 125
 ПС-95
 135
 Таблица 1.3.34. Допустимый длительный ток для четырехполосных шин с расположением полос но сторонам квадрата ("полый пакет")
 Размеры, мм
 Поперечное сечение
 Ток, А, на пакет шин
 четырехполосной шины, мм2
 медных
 алюминиевых
 80
 8
 140
 157
 2560
 5750
 4550
 80
 10
 144
 160
 3200
 6400
 5100
 100
 8
 160
 185
 3200
 7000
 5550
 100
 10
 164
 188
 4000
 7700
 6200
 120
 10
 184
 216
 4800
 9050
 7300
 Таблица 1.3.35. Допустимый длительный ток для шин коробчатого сечения
 Размеры, мм
 Поперечное сечение
 Ток, А, на две шины
 одной шины, мм2
 медные
 алюминиевые
 75
 35
 4
 6
 520
 2730
 -
 75
 35
 5,5
 6
 695
 3250
 2670
 100
 45
 4,5
 8
 775
 3620
 2820
 100
 45
 6
 8
 1010
 4300
 3500
 125
 55
 6,5
 10
 1370
 5500
 4640
 150
 65
 7
 10
 1785
 7000
 5650
 175
 80
 8
 12
 2440
 8550
 6430
 200
 90
 10
 14
 3435
 9900
 7550
 200
 90
 12
 16
 4040
 10500
 8830
 225
 105
 12,5
 16
 4880
 12500
 10300
 250
 115
 12,5
 16
 5450
 -
 10800
 Выбор сечения проводников по экономической плотности тока
 1.3.25. Сечения проводников должны быть проверены по экономической плотности тока. Экономически целесообразное сечение , мм2, определяется из соотношения
 ,
 где - расчетный ток в час максимума энергосистемы, А;
 - нормированное значение экономической плотности тока, А/мм, для заданных условий работы, выбираемое по табл. 1.3.36.
 Сечение, полученное в результате указанного расчета, округляется до ближайшего стандартного сечения. Расчетный ток принимается для нормального режима работы, т. е. увеличение тока в послеаварийных и ремонтных режимах сети не учитывается.
 1.3.26. Выбор сечений проводов линий электропередачи постоянного и переменного тока напряжением 330 кВ и выше, а также линий межсистемных связей и мощных жестких и гибких токопроводов, работающих с большим числом часов использования максимума, производится на основе технико-экономических расчетов.
 1.3.27. Увеличение количества линий или цепей сверх необходимого по условиям надежности электроснабжения в целях удовлетворения экономической плотности тока производится на основе технико-экономического расчета. При этом во избежание увеличения количество линий или цепей допускается двукратное превышение нормированных значений, приведенных в табл. 1.3.36.
 Таблица 1.3.36. Экономическая плотность тока
 Проводники
 Экономическая плотность тока, А/мм2, при числе часов использования максимума нагрузки в год
 более 1000 до 3000
 более 3000 до 5000
 более 5000
 Неизолированные провода и шины:
 — медные
 2,5
 2,1
 1,8
 — алюминиевые
 1,3
 1,1
 1,0
 Кабели с бумажной и провода с резиновой и поливинилхлоридной изоляцией с жилами:
 — медными
 3,0
 2,5
 2,0
 — алюминиевыми
 1,6
 1,4
 1,2
 Кабели с резиновой и пластмассовой изоляцией с жилами:
 — медными
 3,5
 3,1
 2,7
 — алюминиевыми
 1,9
 1,7
 1,6
 В технико-экономических расчетах следует учитывать все вложения в дополнительную линию, включая оборудование и камеры распределительных устройств на обоих концах линий. Следует также проверять целесообразность повышения напряжения линии.
 Данными указаниями следует руководствоваться также при замене существующих проводов проводами большего сечения или при прокладке дополнительных линий для обеспечения экономической плотности тока при росте нагрузки. В этих случаях должна учитываться также полная стоимость всех работ по демонтажу и монтажу оборудования линии, включая стоимость аппаратов и материалов.
 1.3.28. Проверке по экономической плотности тока не подлежат:
 сети промышленных предприятий и сооружений напряжением до 1 кВ при числе часов использования максимума нагрузки предприятий до 4000-5000;
 ответвления к отдельным электроприемникам напряжением до 1 кВ, а также осветительные сети промышленных предприятий, жилых и общественных зданий;
 сборные шины электроустановок и ошиновка в пределах открытых и закрытых распределительных устройств всех напряжений;
 проводники, идущие к резисторам, пусковым реостатам и т. п.;
 сети временных сооружений, а также устройства со сроком службы 3-5 лет.
 1.3.29. При пользовании табл. 1.3.36 необходимо руководствоваться следующим (см. также 1.3.27):
 1. При максимуме нагрузки в ночное время экономическая плотность тока увеличивается на 40%.
 2. Для изолированных проводников сечением 16 мм и менее экономическая плотность тока увеличивается на 40%.
 3. Для линий одинакового сечения с ответвляющимися нагрузками экономическая плотность тока в начале линии может быть увеличена в раз, причем определяется из выражения
 ,
 где - нагрузки отдельных участков линии; - длины отдельных участков линии; - полная длина линии.
 4. При выборе сечений проводников для питания однотипных, взаиморезервируемых электроприемников (например, насосов водоснабжения, преобразовательных агрегатов и т. д.), из которых одновременно находятся в работе, экономическая плотность тока может быть увеличена против значений, приведенных в табл. 1.3.36, в раз, где 
 равно:
 .
 1.3.30. Сечение проводов ВЛ 35 кВ в сельской местности, питающих понижающие подстанции 35/6 - 10 кВ с трансформаторами с регулированием напряжения под нагрузкой, должно выбираться по экономической плотности тока. Расчетную нагрузку при выборе сечений проводов рекомендуется принимать на перспективу в 5 лет, считая от года ввода ВЛ в эксплуатацию. Для ВЛ 35 кВ, предназначенных для резервирования в сетях 35 кВ в сельской местности, должны применяться минимальные по длительно допустимому току сечения проводов, исходя из обеспечения питания потребителей электроэнергии в послеаварийных и ремонтных режимах.
 1.3.31. Выбор экономических сечений проводов воздушных и жил кабельных линий, имеющих промежуточные отборы мощности, следует производить для каждого из участков, исходя из соответствующих расчетных токов участков. При этом для соседних участков допускается принимать одинаковое сечение провода, соответствующее экономическому для наиболее протяженного участка, если разница между значениями экономического сечения для этих участков находится в пределах одной ступени по шкале стандартных сечений. Сечения проводов на ответвлениях длиной до 1 км принимаются такими же, как на ВЛ, от которой производится ответвление. При большей длине ответвления экономическое сечение определяется по расчетной нагрузке этого ответвления.
 1.3.32. Для линий электропередачи напряжением 6-20 кВ приведенные в табл. 1.3.36 значения плотности тока допускается применять лишь тогда, когда они не вызывают отклонения напряжения у приемников электроэнергии сверх допустимых пределов с учетом применяемых средств регулирования напряжения и компенсации реактивной мощности.
 Проверка проводников по условиям короны и радиопомех
 1.3.33. При напряжении 35 кВ и выше проводники должны быть проверены по условиям образования короны с учетом среднегодовых значений плотности и температуры воздуха на высоте расположения данной электроустановки над уровнем моря, приведенного радиуса проводника, а также коэффициента негладкости проводников.
 При этом наибольшая напряженность поля у поверхности любого из проводников, определенная при среднем эксплуатационном напряжении, должна быть не более 0,9 начальной напряженности электрического поля, соответствующей появлению общей короны.
 Проверку следует проводить в соответствии с действующими руководящими указаниями.
 Кроме того, для проводников необходима проверка по условиям допустимого уровня радиопомех от короны.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 1.4. Выбор электрических аппаратов и проводников по условиям короткого замыкания 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Расскажи свою историю
 Получи подарок от Гусева А.И.
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 1.4. Выбор аппаратов
 Раздел 1. Общие правила
 Глава 1.4. Выбор электрических аппаратов и проводников по условиям короткого замыкания
 1.4.1. Настоящая глава Правил распространяется на выбор и применение по условиям КЗ электрических аппаратов и проводников в электроустановках переменного тока частотой 50 Гц, напряжением до и выше 1 кВ.
 Общие требования
 1.4.2. По режиму КЗ должны проверяться (исключения см. в 1.4.3):
 1. В электроустановках выше 1 кВ:
 а) электрические аппараты, токопроводы, кабели и другие проводники, а также опорные и несущие конструкции для них;
 б) воздушные линии электропередачи при ударном токе КЗ 50 кА и более для предупреждения схлестывания проводов при динамическом действии токов КЗ.
 Кроме того, для линий с расщепленными проводами должны быть проверены расстояния между распорками расщепленных проводов для предупреждения повреждения распорок и проводов при схлестывании.
 Провода ВЛ, оборудованные устройствами быстродействующего автоматического повторного включения, следует проверять и на термическую стойкость.
 2. В электроустановках до 1 кВ - только распределительные щиты, токопроводы и силовые шкафы. Трансформаторы тока по режиму КЗ не проверяются.
 Аппараты, которые предназначены для отключения токов КЗ или могут по условиям своей работы включать короткозамкнутую цепь, должны, кроме того, обладать способностью производить эти операции при всех возможных токах КЗ.
 Стойкими при токах КЗ являются те аппараты и проводники, которые при расчетных условиях выдерживают воздействия этих токов, не подвергаясь электрическим, механическим и иным разрушениям или деформациям, препятствующим их дальнейшей нормальной эксплуатации.
 1.4.3. По режиму КЗ при напряжении выше 1 кВ не проверяются:
 1. Аппараты и проводники, защищенные плавкими предохранителями с вставками на номинальный ток до 60 А, - по электродинамической стойкости.
 2. Аппараты и проводники, защищенные плавкими предохранителями независимо от их номинального тока и типа, - по термической стойкости.
 Цепь считается защищенной плавким предохранителем, если его отключающая способность выбрана в соответствии с требованиями настоящих Правил и он способен отключить наименьший возможный аварийный ток в данной цепи.
 3. Проводники в цепях к индивидуальным электроприемникам, в том числе к цеховым трансформаторам общей мощностью до 2,5 МВ·А и с высшим напряжением до 20 кВ, если соблюдены одновременно следующие условия:
 а) в электрической или технологической части предусмотрена необходимая степень резервирования, выполненного так, что отключение указанных электроприемников не вызывает расстройства технологического процесса;
 б) повреждение проводника при КЗ не может вызвать взрыва или пожара;
 в) возможна замена проводника без значительных затруднений.
 4. Проводники к индивидуальным электроприемникам, указанным в п. 3, а также к отдельным небольшим распределительным пунктам, если такие электроприемники и распределительные пункты являются неответственными по своему назначению и если для них выполнено хотя бы только условие, приведенное в п. 3, б.
 5. Трансформаторы тока в цепях до 20 кВ, питающих трансформаторы или реактированные линии, в случаях, когда выбор трансформаторов тока по условиям КЗ требует такого завышения коэффициентов трансформации, при котором не может быть обеспечен необходимый класс точности присоединенных измерительных приборов (например, расчетных счетчиков); при этом на стороне высшего напряжения в цепях силовых трансформаторов рекомендуется избегать применения трансформаторов тока, не стойких к току КЗ, а приборы учета рекомендуется присоединять к трансформаторам тока на стороне низшего напряжения.
 6. Провода ВЛ (см. также 1.4.2, п. 1, б).
 7. Аппараты и шины цепей трансформаторов напряжения при расположении их в отдельной камере или за добавочным резистором, встроенным в предохранитель или установленным отдельно.
 1.4.4. При выборе расчетной схемы для определения токов КЗ следует исходить из предусматриваемых для данной электроустановки условий длительной ее работы и не считаться с кратковременными видоизменениями схемы этой электроустановки, которые не предусмотрены для длительной эксплуатации (например, при переключениях). Ремонтные и послеаварийные режимы работы электроустановки к кратковременным изменениям схемы не относятся.
 Расчетная схема должна учитывать перспективу развития внешних сетей и генерирующих источников, с которыми электрически связывается рассматриваемая установка, не менее чем на 5 лет от запланированного срока ввода ее в эксплуатацию.
 При этом допустимо вести расчет токов КЗ приближенно для начального момента КЗ.
 1.4.5. В качестве расчетного вида КЗ следует принимать:
 1. Для определения электродинамической стойкости аппаратов и жестких шин с относящимися к ним поддерживающими и опорными конструкциями - трехфазное КЗ.
 2. Для определения термической стойкости аппаратов и проводников - трехфазное КЗ; на генераторном напряжении электростанций - трехфазное или двухфазное в зависимости от того, какое из них приводит к большему нагреву.
 3. Для выбора аппаратов по коммутационной способности - по большему из значений, получаемых для случаев трехфазного и однофазного КЗ на землю (в сетях с большими токами замыкания на землю); если выключатель характеризуется двумя значениями коммутационной способности - трехфазной и однофазной - соответственно по обоим значениям.
 1.4.6. Расчетный ток КЗ следует определять, исходя из условия повреждения в такой точке рассматриваемой цепи, при КЗ в которой аппараты и проводники этой цепи находятся в наиболее тяжелых условиях (исключения см. в 1.4.7 и 1.4.17, п. 3). Со случаями одновременного замыкания на землю различных фаз в двух разных точках схемы допустимо не считаться.
 1.4.7. На реактированных линиях в закрытых распределительных устройствах проводники и аппараты, расположенные до реактора и отделенные от питающих сборных шин (на ответвлениях от линий - от элементов основной цепи) разделяющими полками, перекрытиями и т. п., набираются по току КЗ за реактором, если последний расположен в том же здании и соединение выполнено шинами.
 Шинные ответвления от сборных шин до разделяющих полок и проходные изоляторы в последних должны быть выбраны исходя из КЗ до реактора.
 1.4.8. При расчете термической стойкости в качестве расчетного времени следует принимать сумму времен, получаемую от сложения времени действия основной защиты (с учетом действия АПВ), установленной у ближайшего к месту КЗ выключателя, и полного времени отключения этого выключателя (включая время горения дуги).
 При наличии зоны нечувствительности у основной защиты (по току, напряжению, сопротивлению и т. п.) термическую стойкость необходимо дополнительно проверять, исходя из времени действия защиты, реагирующей на повреждение в этой зоне, плюс полное время отключения выключателя. При этом в качестве расчетного тока КЗ следует принимать то значение его, которое соответствует этому месту повреждения.
 Аппаратура и токопроводы, применяемые в цепях генераторов мощностью 60 МВт и более, а также в цепях блоков генератор - трансформатор такой же мощности, должны проверяться по термической стойкости, исходя из времени прохождения тока КЗ 4 с.
 Определение токов короткого замыкания для выбора аппаратов и проводников
 1.4.9. В электроустановках до 1 кВ и выше при определении токов КЗ для выбора аппаратов и проводников и определения воздействия на несущие конструкции следует исходить из следующего:
 1. Все источники, участвующие в питании рассматриваемой точки КЗ, работают одновременно с номинальной нагрузкой.
 2. Все синхронные машины имеют автоматические регуляторы напряжения и устройства форсировки возбуждения.
 3. Короткое замыкание наступает в такой момент времени, при котором ток КЗ будет иметь наибольшее значение.
 4. Электродвижущие силы всех источников питания совпадают по фазе.
 5. Расчетное напряжение каждой ступени принимается на 5% выше номинального напряжения сети.
 6. Должно учитываться влияние на токи КЗ присоединенных к данной сети синхронных компенсаторов, синхронных и асинхронных электродвигателей. Влияние асинхронных электродвигателей на токи КЗ не учитывается при мощности электродвигателей до 100 кВт в единице, если электродвигатели отделены от места КЗ одной ступенью трансформации, а также при любой мощности, если они отделены от места КЗ двумя или более ступенями трансформации либо если ток от них может поступать к месту КЗ только через те элементы, через которые проходит основной ток КЗ от сети и которые имеют существенное сопротивление (линии, трансформаторы и т. п.).
 1.4.10. В электроустановках выше 1 кВ в качестве расчетных сопротивлений следует принимать индуктивные сопротивления электрических машин, силовых трансформаторов и автотрансформаторов, реакторов, воздушных и кабельных линий, а также токопроводов. Активное сопротивление следует учитывать только для ВЛ с проводами малых сечений и стальными проводами, а также для протяженных кабельных сетей малых сечений с большим активным сопротивлением.
 1.4.11. В электроустановках до 1 кВ в качестве расчетных сопротивлений следует принимать индуктивные и активные сопротивления всех элементов цепи, включая активные сопротивления переходных контактов цепи. Допустимо пренебречь сопротивлениями одного вида (активными или индуктивными), если при этом полное сопротивление цепи уменьшается не более чем на 10%.
 1.4.12. В случае питания электрических сетей до 1 кВ от понижающих трансформаторов при расчете токов КЗ следует исходить из условия, что подведенное к трансформатору напряжение неизменно и равно его номинальному напряжению.
 1.4.1З. Элементы цепи, защищенной плавким предохранителем с токоограничивающим действием, следует проверять на электродинамическую стойкость по наибольшему мгновенному значению тока КЗ, пропускаемого предохранителем.
 Выбор проводников и изоляторов, проверка несущих конструкций по условиям динамического действия токов короткого замыкания
 1.4.14. Усилия, действующие на жесткие шины и передающиеся ими на изоляторы и поддерживающие жесткие конструкции, следует рассчитывать по наибольшему мгновенному значению тока трехфазного КЗ с учетом сдвига между токами в фазах и без учета механических колебаний шинной конструкции. В отдельных случаях (например, при предельных расчетных механических напряжениях) могут быть учтены механические колебания шин и шинных конструкций.
 Импульсы силы, действующие на гибкие проводники и поддерживающие их изоляторы, выводы и конструкции, рассчитываются по среднеквадратическому (за время прохождения) току двухфазного замыкания между соседними фазами. При расщепленных проводниках и гибких токопроводах взаимодействие токов КЗ в проводниках одной и той же фазы определяется по действующему значению тока трехфазного КЗ.
 Гибкие токопроводы должны проверяться на схлестывание.
 1.4.15. Найденные расчетом в соответствии с 1.4.14 механические усилия, передающиеся при КЗ жесткими шинами на опорные и проходные изоляторы, должны составить в случае применения одиночных изоляторов не более 60% соответствующих гарантийных значений наименьшего разрушающего усилия; при спаренных опорных изоляторах - не более 100% разрушающего усилия одного изолятора.
 При применении шин составных профилей (многополосные, из двух швеллеров и т. д.) механические напряжения находятся как арифметическая сумма напряжений от взаимодействия фаз и взаимодействия элементов каждой шины между собой.
 Наибольшие механические напряжения в материале жестких шин не должны превосходить 0,7 временного сопротивления разрыву по ГОСТ.
 Выбор проводников по условиям нагрева при коротком замыкании
 1.4.16. Температура нагрева проводников при КЗ должна быть не выше следующих предельно допустимых значений, °С:
 Шины:
 медные
 300
 алюминиевые
 200
 стальные, не имеющие непосредственного соединения с аппаратами
 400
 стальные с непосредственным присоединением к аппаратам
 300
 Кабели с бумажной пропитанной изоляцией на напряжение, кВ:
 до 10
 200
 20-220
 125
 Кабели и изолированные провода с медными и алюминиевыми жилами и изоляцией:
 поливинилхлоридной и резиновой
 150
 полиэтиленовой
 120
 Медные неизолированные провода при тяжениях, Н/мм:
 менее 20
 250
 20 и более
 200
 Алюминиевые неизолированные провода при тяжениях, Н/мм:
 менее 10
 200
 10 и более
 160
 Алюминиевая часть сталеалюминиевых проводов
 200
 1.4.17. Проверка кабелей на нагрев токами КЗ в тех случаях, когда это требуется в соответствии с 1.4.2 и 1.4.3, должна производиться для:
 1) одиночных кабелей одной строительной длины, исходя из КЗ в начале кабеля;
 2) одиночных кабелей со ступенчатыми сечениями по длине, исходя из КЗ в начале каждого участка нового сечения;
 3) пучка из двух и более параллельно включенных кабелей, исходя из КЗ непосредственно за пучком (по сквозному току КЗ).
 1.4.18. При проверке на термическую стойкость аппаратов и проводников линий, оборудованных устройствами быстродействующего АПВ, должно учитываться повышение нагрева из-за увеличения суммарной продолжительности прохождения тока КЗ по таким линиям.
 Расщепленные провода ВЛ при проверке на нагрев в условиях КЗ рассматриваются как один провод суммарного сечения.
 Выбор аппаратов по коммутационной способности
 1.4.19. Выключатели выше 1 кВ следует выбирать:
 1) по отключающей способности с учетом параметров восстанавливающегося напряжения;
 2) по включающей способности. При этом выключатели генераторов, установленные на стороне генераторного напряжения, проверяются только на несинхронное включение в условиях противофазы.
 1.4.20. Предохранители следует выбирать по отключающей способности. При этом в качестве расчетного тока следует принимать действующее значение периодической составляющей начального тока КЗ без учета токоограничивающей способности предохранителей.
 1.4.21. Выключатели нагрузки и короткозамыкатели следует выбирать по предельно допустимому току, возникающему при включении на КЗ.
 1.4.22. Отделители и разъединители не требуется проверять по коммутационной способности при КЗ. При использовании отделителей и разъединителей для отключения-включения ненагруженных линий, ненагруженных трансформаторов или уравнительных токов параллельных цепей отделители и разъединители следует проверять по режиму такого отключения-включения.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 1.5. Учет электроэнергии 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Расскажи свою историю
 Получи подарок от Гусева А.И.
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 1.5. Учет электроэнергии
 Раздел 1. Общие правила
 Глава 1.5. Учет электроэнергии
 1.5.1. Настоящая глава Правил содержит требования к учету электроэнергии в электроустановках. Дополнительные требования к учету электроэнергии в жилых и общественных зданиях приведены в гл. 7.1.
 1.5.2. Расчетным учетом электроэнергии называется учет выработанной, а также отпущенной потребителям электроэнергии для денежного расчета за нее.
 Счетчики, устанавливаемые для расчетного учета, называются расчетными счетчиками.
 1.5.3. Техническим (контрольным) учетом электроэнергии называется учет для контроля расхода электроэнергии внутри электростанций, подстанций, предприятий, в зданиях, квартирах и т. п.
 Счетчики, устанавливаемые для технического учета, называются счетчиками технического учета.
 Общие требования
 1.5.4. Учет активной электроэнергии должен обеспечивать определение количества энергии:
 1) выработанной генераторами электростанций;
 2) потребленной на собственные и хозяйственные (раздельно) нужды электростанций и подстанций;
 3) отпущенной потребителям по линиям, отходящим от шин электростанции непосредственно к потребителям;
 4) переданной в другие энергосистемы или полученной от них;
 5) отпущенной потребителям из электрической сети.
 Кроме того, учет активной электроэнергии должен обеспечивать возможность:
 определения поступления электроэнергии в электрические сети разных классов напряжений энергосистемы;
 составления балансов электроэнергии для хозрасчетных подразделений энергосистемы;
 контроля за соблюдением потребителями заданных им режимов потребления и баланса электроэнергии.
 1.5.5. Учет реактивной электроэнергии должен обеспечивать возможность определения количества реактивной электроэнергии, полученной потребителем от электроснабжающей организации или переданной ей, только в том случае, если по этим данным производятся расчеты или контроль соблюдения заданного режима работы компенсирующих устройств.
 Пункты установки средств учета электроэнергии
 1.5.6. Счетчики для расчета электроснабжающей организации с потребителями электроэнергии рекомендуется устанавливать на границе раздела сети (по балансовой принадлежности) электроснабжающей организации и потребителя.
 1.5.7. Расчетные счетчики активной электроэнергии на электростанции должны устанавливаться:
 1) для каждого генератора с таким расчетом, чтобы учитывалась вся выработанная генератором электроэнергия;
 2) для всех присоединений шин генераторного напряжения, по которым возможна реверсивная работа, - по два счетчика со стопорами;
 3) для межсистемных линий электропередачи - два счетчика со стопорами, учитывающих отпущенную и полученную электроэнергию;
 4) для линий всех классов напряжений, отходящих от шин электростанций и принадлежащих потребителям (см. также 1.5.10).
 Для линий до 10 кВ, отходящих от шин электростанций, во всех случаях должны быть выполнены цепи учета, сборки зажимов (см. 1.5.23), а также предусмотрены места для установки счетчиков;
 5) для всех трансформаторов и линий, питающих шины основного напряжения (выше 1 кВ) собственных нужд (СН).
 Счетчики устанавливаются на стороне высшего напряжения; если трансформаторы СН электростанции питаются от шин 35 кВ и выше или ответвлением от блоков на напряжении выше 10 кВ, допускается установка счетчиков на стороне низшего напряжения трансформаторов;
 6) для линий хозяйственных нужд (например, питание механизмов и установок ремонтно-производственных баз) и посторонних потребителей, присоединенных к распределительному устройству СН электростанций;
 7) для каждого обходного выключателя или для шиносоединительного (междусекционного) выключателя, используемого в качестве обходного для присоединений, имеющих расчетный учет, - два счетчика со стопорами.
 На электростанциях, оборудуемых системами централизованного сбора и обработки информации, указанные системы следует использовать для централизованного расчетного и технического учета электроэнергии. На остальных электростанциях рекомендуется применение автоматизированной системы учета электроэнергии.
 1.5.8. На электростанциях мощностью до 1 МВт расчетные счетчики активной электроэнергии должны устанавливаться только для генераторов и трансформаторов СН или только для трансформаторов СН и отходящих линий.
 1.5.9. Расчетные счетчики активной электроэнергии на подстанции энергосистемы должны устанавливаться:
 1) для каждой отходящей линии электропередачи, принадлежащей потребителям (см. также 1.5.10);
 2) для межсистемных линий электропередачи - по два счетчика со стопорами, учитывающих отпущенную и полученную электроэнергию; при наличии ответвлений от этих линий в другие энергосистемы - по два счетчика со стопорами, учитывающих полученную и отпущенную электроэнергию, на вводах в подстанции этих энергосистем;
 3) на трансформаторах СН;
 4) для линий хозяйственных нужд или посторонних потребителей (поселок и т. п.), присоединенных к шинам СН.
 5) для каждого обходного выключателя или для шиносоединительного (междусекционного) выключателя, используемого в качестве обходного для присоединений, имеющих расчетный учет, - два счетчика со стопорами.
 Для линий до 10 кВ во всех случаях должны быть выполнены цепи учета, сборки зажимов (см. 1.5.23), а также предусмотрены места для установки счетчиков.
 1.5.10. Расчетные счетчики, предусматриваемые в соответствии с 1.5.7, п. 4 и 1.5.9, п. 1, допускается устанавливать не на питающем, а на приемном конце линии у потребителя в случаях, когда трансформаторы тока на электростанциях и подстанциях, выбранные по току КЗ или по характеристикам дифференциальной защиты шин, не обеспечивают требуемой точности учета электроэнергии.
 1.5.11. Расчетные счетчики активной электроэнергии на подстанции, принадлежащей потребителю, должны устанавливаться:
 1) на вводе (приемном конце) линии электропередачи в подстанцию потребителя в соответствии с 1.5.10 при отсутствии электрической связи с другой подстанцией энергосистемы или другого потребителя на питающем напряжении;
 2) на стороне высшего напряжения трансформаторов подстанции потребителя при наличии электрической связи с другой подстанцией энергосистемы или наличии другого потребителя на питающем напряжении.
 Допускается установка счетчиков на стороне низшего напряжения трансформаторов в случаях, когда трансформаторы тока, выбранные по току КЗ или по характеристикам дифференциальной защиты шин, не обеспечивают требуемой точности учета электроэнергии, а также когда у имеющихся встроенных трансформаторов тока отсутствует обмотка класса точности 0,5.
 В случае, когда установка дополнительных комплектов трансформаторов тока со стороны низшего напряжения силовых трансформаторов для включения расчетных счетчиков невозможна (КРУ, КРУН), допускается организация учета на отходящих линиях 6-10 кВ.
 Для предприятия, рассчитывающегося с электроснабжающей организацией по максимуму заявленной мощности, следует предусматривать установку счетчика с указателем максимума нагрузки при наличии одного пункта учета, при наличии двух или более пунктов учета - применение автоматизированной системы учета электроэнергии;
 3) на стороне среднего и низшего напряжений силовых трансформаторов, если на стороне высшего напряжения применение измерительных трансформаторов не требуется для других целей;
 4) на трансформаторах СН, если электроэнергия, отпущенная на собственные нужды, не учитывается другими счетчиками; при этом счетчики рекомендуется устанавливать со стороны низшего напряжения;
 5) на границе раздела основного потребителя и постороннего потребителя (субабонента), если от линии или трансформаторов потребителей питается еще посторонний потребитель, находящийся на самостоятельном балансе.
 Для потребителей каждой тарификационной группы следует устанавливать отдельные расчетные счетчики.
 1.5.12. Счетчики реактивной электроэнергии должны устанавливаться:
 1) на тех же элементах схемы, на которых установлены счетчики активной электроэнергии для потребителей, рассчитывающихся за электроэнергию с учетом разрешенной к использованию реактивной мощности;
 2) на присоединениях источников реактивной мощности потребителей, если по ним производится расчет за электроэнергию, выданную в сеть энергосистемы, или осуществляется контроль заданного режима работы.
 Если со стороны предприятия с согласия энергосистемы производится выдача реактивной электроэнергии в сеть энергосистемы, необходимо устанавливать два счетчика реактивной электроэнергии со стопорами в тех элементах схемы, где установлен расчетный счетчик активной электроэнергии. Во всех других случаях должен устанавливаться один счетчик реактивной электроэнергии со стопором.
 Для предприятия, рассчитывающегося с энергоснабжающей организацией по максимуму разрешенной реактивной мощности, следует предусматривать установку счетчика с указателем максимума нагрузки, при наличии двух или более пунктов учета - применение автоматизированной системы учета электроэнергии.
 Требования к расчетным счетчикам
 1.5.13. Каждый установленный расчетный счетчик должен иметь на винтах, крепящих кожух счетчика, пломбы с клеймом госповерителя, а на зажимной крышке - пломбу энергоснабжающей организации.
 На вновь устанавливаемых трехфазных счетчиках должны быть пломбы государственной поверки с давностью не более 12 мес., а на однофазных счетчиках - с давностью не более 2 лет.
 1.5.14. Учет активной и реактивной электроэнергии трехфазного тока должен производиться с помощью трехфазных счетчиков.
 1.5.15. Допустимые классы точности расчетных счетчиков активной электроэнергии для различных объектов учета приведены ниже:
 Генераторы мощностью более 50 МВт, межсистемные линии электропередачи 220 кВ и выше, трансформаторы мощностью 63 МВ·А и более
 0,5 (0,7)*
 Генераторы мощностью 12-50 МВт, межсистемные линии электропередачи 110-150 кВ, трансформаторы мощностью 10-40 МВ·А
 1,0
 Прочие объекты учета
 2,0
 *Значение, указанное в скобках, относится к импортируемым счетчикам.
 Класс точности счетчиков реактивной электроэнергии должен выбираться на одну ступень ниже соответствующего класса точности счетчиков активной электроэнергии.
 Учет с применением измерительных трансформаторов
 1.5.16. Класс точности трансформаторов тока и напряжения для присоединения расчетных счетчиков электроэнергии должен быть не более 0,5. Допускается использование трансформаторов напряжения класса точности 1,0 для включения расчетных счетчиков класса точности 2,0.
 Для присоединения счетчиков технического учета допускается использование трансформаторов тока класса точности 1,0, а также встроенных трансформаторов тока класса точности ниже 1,0, если для получения класса точности 1,0 требуется установка дополнительных комплектов трансформаторов тока.
 Трансформаторы напряжения, используемые для присоединения счетчиков технического учета, могут иметь класс точности ниже 1,0.
 1.5.17. Допускается применение трансформаторов тока с завышенным коэффициентом трансформации (по условиям электродинамической и термической стойкости или защиты шин), если при максимальной нагрузке присоединения ток во вторичной обмотке трансформатора тока будет составлять не менее 40% номинального тока счетчика, а при минимальной рабочей нагрузке - не менее 5%.
 1.5.18. Присоединение токовых обмоток счетчиков к вторичным обмоткам трансформаторов тока следует проводить, как правило, отдельно от цепей защиты и совместно с электроизмерительными приборами.
 Допускается производить совместное присоединение токовых цепей, если раздельное их присоединение требует установки дополнительных трансформаторов тока, а совместное присоединение не приводит к снижению класса точности и надежности цепей трансформаторов тока, служащих для учета, и обеспечивает необходимые характеристики устройств релейной защиты.
 Использование промежуточных трансформаторов тока для включения расчетных счетчиков запрещается (исключение см. в 1.5.21).
 1.5.19. Нагрузка вторичных обмоток измерительных трансформаторов, к которым присоединяются счетчики, не должна превышать номинальных значений.
 Сечение и длина проводов и кабелей в цепях напряжения расчетных счетчиков должны выбираться такими, чтобы потери напряжения в этих цепях составляли не более 0,25% номинального напряжения при питании от трансформаторов напряжения класса точности 0,5 и не более 0,5% при питании от трансформаторов напряжения класса точности 1,0. Для обеспечения этого требования допускается применение отдельных кабелей от трансформаторов напряжения до счетчиков.
 Потери напряжения от трансформаторов напряжения до счетчиков технического учета должны составлять не более 1,5% номинального напряжения.
 1.5.20. Для присоединения расчетных счетчиков на линиях электропередачи 110 кВ и выше допускается установка дополнительных трансформаторов тока (при отсутствии вторичных обмоток для присоединения счетчиков, для обеспечения работы счетчика в требуемом классе точности, по условиям нагрузки на вторичные обмотки и т. п.). См. также 1.5.18.
 1.5.21. Для обходных выключателей 110 и 220 кВ со встроенными трансформаторами тока допускается снижение класса точности этих трансформаторов тока на одну ступень по отношению к указанному в 1.5.16.
 Для обходного выключателя 110 кВ и шиносоединительного (междусекционного) выключателя 110 кВ, используемого в качестве обходного, с отдельно стоящими трансформаторами тока (имеющими не более трех вторичных обмоток) допускается включение токовых цепей счетчика совместно с цепями защиты при использовании промежуточных трансформаторов тока класса точности не более 0,5; при этом допускается снижение класса точности трансформаторов тока на одну ступень.
 Такое же включение счетчиков и снижение класса точности трансформаторов тока допускается для шиносоединительного (междусекционного) выключателя на напряжение 220 кВ, используемого в качестве обходного, с отдельно стоящими трансформаторами тока и на напряжение 110-220 кВ со встроенными трансформаторами тока.
 1.5.22. Для питания цепей счетчиков могут применяться как однофазные, так и трехфазные трансформаторы напряжения, в том числе четерех- и пятистержневые, применяемые для контроля изоляции.
 1.5.23. Цепи учета следует выводить на самостоятельные сборки зажимов или секции в общем ряду зажимов. При отсутствии сборок с зажимами необходимо устанавливать испытательные блоки.
 Зажимы должны обеспечивать закорачивание вторичных цепей трансформаторов тока, отключение токовых цепей счетчика и цепей напряжения в каждой фазе счетчиков при их замене или проверке, а также включение образцового счетчика без отсоединения проводов и кабелей.
 Конструкция сборок и коробок зажимов расчетных счетчиков должна обеспечивать возможность их пломбирования.
 1.5.24. Трансформаторы напряжения, используемые только для учета и защищенные на стороне высшего напряжения предохранителями, должны иметь контроль целости предохранителей.
 1.5.25. При нескольких системах шин и присоединении каждого трансформатора напряжения только к своей системе шин должно быть предусмотрено устройство для переключения цепей счетчиков каждого присоединения на трансформаторы напряжения соответствующих систем шин.
 1.5.26. На подстанциях потребителей конструкция решеток и дверей камер, в которых установлены предохранители на стороне высшего напряжения трансформаторов напряжения, используемых для расчетного учета, должна обеспечивать возможность их пломбирования.
 Рукоятки приводов разъединителей трансформаторов напряжения, используемых для расчетного учета, должны иметь приспособления для их пломбирования.
 Установка счетчиков и электропроводка к ним
 1.5.27. Счетчики должны размещаться в легко доступных для обслуживания сухих помещениях, в достаточно свободном и не стесненном для работы месте с температурой в зимнее время не ниже 0°С.
 Счетчики общепромышленного исполнения не разрешается устанавливать в помещениях, где по производственным условиям температура может часто превышать +40°С, а также в помещениях с агрессивными средами.
 Допускается размещение счетчиков в неотапливаемых помещениях и коридорах распределительных устройств электростанций и подстанций, а также в шкафах наружной установки. При этом должно быть предусмотрено стационарное их утепление на зимнее время посредством утепляющих шкафов, колпаков с подогревом воздуха внутри них электрической лампой или нагревательным элементом для обеспечения внутри колпака положительной температуры, но не выше +20°С.
 1.5.28. Счетчики, предназначенные для учета электроэнергии, вырабатываемой генераторами электростанций, следует устанавливать в помещениях со средней температурой окружающего воздуха +15+25°С. При отсутствии таких помещений счетчики рекомендуется помещать в специальных шкафах, где должна поддерживаться указанная температура в течение всего года.
 1.5.29. Счетчики должны устанавливаться в шкафах, камерах комплектных распределительных устройствах (КРУ, КРУП), на панелях, щитах, в нишах, на стенах, имеющих жесткую конструкцию.
 Допускается крепление счетчиков на деревянных, пластмассовых или металлических щитках.
 Высота от пола до коробки зажимов счетчиков должна быть в пределах 0,8-1,7 м. Допускается высота менее 0,8 м, но не менее 0,4 м.
 1.5.30. В местах, где имеется опасность механических повреждений счетчиков или их загрязнения, или в местах, доступных для посторонних лиц (проходы, лестничные клетки и т. п.), для счетчиков должен предусматриваться запирающийся шкаф с окошком на уровне циферблата. Аналогичные шкафы должны устанавливаться также для совместного размещения счетчиков и трансформаторов тока при выполнении учета на стороне низшего напряжения (на вводе у потребителей).
 1.5.31. Конструкции и размеры шкафов, ниш, щитков и т. п. должны обеспечивать удобный доступ к зажимам счетчиков и трансформаторов тока. Кроме того, должна быть обеспечена возможность удобной замены счетчика и установки его с уклоном не более 1°. Конструкция его крепления должна обеспечивать возможность установки и съема счетчика с лицевой стороны.
 1.5.32. Электропроводки к счетчикам должны отвечать требованиям, приведенным в гл. 2.1 и 3.4.
 1.5.33. В электропроводке к расчетным счетчикам наличие паек не допускается.
 1.5.34. Сечения проводов и кабелей, присоединяемых к счетчикам, должны приниматься в соответствии с 3.4.4 (см. также 1.5.19).
 1.5.35. При монтаже электропроводки для присоединения счетчиков непосредственного включения около счетчиков необходимо оставлять концы проводов длиной не менее 120 мм. Изоляция или оболочка нулевого провода на длине 100 мм перед счетчиком должна иметь отличительную окраску.
 1.5.36. Для безопасной установки и замены счетчиков в сетях напряжением до 380 В должна предусматриваться возможность отключения счетчика установленными до него на расстоянии не более 10 м коммутационным аппаратом или предохранителями. Снятие напряжения должно предусматриваться со всех фаз, присоединяемых к счетчику.
 Трансформаторы тока, используемые для присоединения счетчиков на напряжении до 380 В, должны устанавливаться после коммутационных аппаратов по направлению потока мощности.
 1.5.37. Заземление (зануление) счетчиков и трансформаторов тока должно выполняться в соответствии с требованиями гл. 1.7. При этом заземляющие и нулевые защитные проводники от счетчиков и трансформаторов тока напряжением до 1 кВ до ближайшей сборки зажимов должны быть медными.
 1.5.38. При наличии на объекте нескольких присоединений с отдельным учетом электроэнергии на панелях счетчиков должны быть надписи наименований присоединений.
 Технический учет
 1.5.39. На тепловых и атомных электростанциях с агрегатами (блоками), не оборудованными информационными или управляющими вычислительными машинами, следует устанавливать стационарные или применять инвентарные переносные счетчики технического учета в системе СН для возможности расчетов технико-экономических показателей. При этом установка счетчиков активной электроэнергии должна производиться в цепях электродвигателей, питающихся от шин распределительного устройства основного напряжения (выше 1 кВ) собственных нужд, и в цепях всех трансформаторов, питающихся от этих шин.
 1.5.40. На электростанциях с поперечными связями (имеющих общий паропровод) должна предусматриваться на стороне генераторного напряжения превышающих трансформаторов техническая возможность установки (в условиях эксплуатации) счетчиков технического учета активной электроэнергии, используемых для контроля правильности работы расчетных генераторных счетчиков.
 1.5.41. Счетчики активной электроэнергии для технического учета следует устанавливать на подстанциях напряжением 35 кВ и выше энергосистем: на сторонах среднего и низшего напряжений силовых трансформаторов; на каждой отходящей линии электропередачи 6 кВ и выше, находящейся на балансе энергосистемы.
 Счетчики реактивной электроэнергии для технического учета следует устанавливать на сторонах среднего и низшего напряжений силовых трансформаторов подстанций 35 кВ и выше энергосистем.
 Указанные требования к установке счетчиков электроэнергии подлежат реализации по мере обеспечения счетчиками.
 1.5.42. На предприятиях следует предусматривать техническую возможность установки (в условиях эксплуатации) стационарных или применения инвентарных переносных счетчиков для контроля за соблюдением лимитов расхода электроэнергии цехами, технологическими линиями, отдельными энергоемкими агрегатами, для определения расхода электроэнергии на единицу продукции или полуфабриката.
 Допускается установка счетчиков технического учета на вводе предприятия, если расчетный учет с этим предприятием ведется по счетчикам, установленным на подстанциях или электростанциях энергосистем.
 На установку и снятие счетчиков технического учета на предприятиях разрешения энергоснабжающей организации не требуется.
 1.5.43. Приборы технического учета на предприятиях (счетчики и измерительные трансформаторы) должны находиться в ведении самих потребителей и должны удовлетворять требованиям 1.5.13 (за исключением требования о наличии пломбы энергоснабжающей организации), 1.5.14 и 1.5.15.
 1.5.44. Классы точности счетчиков технического учета активной электроэнергии должны соответствовать значениям, приведенным ниже:
 Для линий электропередачи с двусторонним питанием напряжением 220 кВ и выше, трансформаторов мощностью 63 МВ·А и более
 1,0
 Для прочих объектов учета
 2,0
 Классы точности счетчиков технического учета реактивной электроэнергии допускается выбирать на одну ступень ниже соответствующего класса точности счетчиков технического учета активной электроэнергии.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 1.6. Измерения электрических величин 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Кабельный бизнес. Выпуск №3
 с Дианой Медной
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 1.6. Измерения электрических величин
 Раздел 1. Общие правила
 Глава 1.6. Измерения электрических величин
 1.6.1. Настоящая глава Правил распространяется на измерения электрических величин, осуществляемых при помощи стационарных средств (показывающих, регистрирующих, фиксирующих и др.).
 Правила не распространяются на лабораторные измерения и на измерения, осуществляемые с помощью переносных приборов.
 Измерения неэлектрических величин, а также измерения других электрических величин, не регламентированных Правилами, требуемые в связи с особенностями технологического процесса или основного оборудования, выполняются на основании соответствующих нормативных документов.
 Общие требования
 1.6.2. Средства измерений электрических величин должны удовлетворять следующим основным требованиям:
 1) класс точности измерительных приборов должен быть не хуже 2,5;
 2) классы точности измерительных шунтов, добавочных резисторов, трансформаторов и преобразователей должны быть не хуже приведенных в табл. 1.6.1.
 3) пределы измерения приборов должны выбираться с учетом возможных наибольших длительных отклонений измеряемых величин от номинальных значений.
 1.6.3. Установка измерительных приборов должна, как правило, производиться в пунктах, откуда осуществляется управление.
 Таблица 1.6.1. Классы точности средств измерений
 Класс точности прибора
 Класс точности шунта, добавочного резистора
 Класс точности измерительного преобразователя
 Класс точности измерительного трансформатора
 1,0
 0,5
 0,5
 0,5
 1,5
 0,5
 0,5*
 0,5*
 2,5
 0,5
 1,0
 1,0**
 * Допускается 1,0.
 ** Допускается 3,0.
 На подстанциях и гидроэлектростанциях без постоянного дежурства оперативного персонала допускается не устанавливать стационарные показывающие приборы, при этом должны быть предусмотрены места для присоединения переносных приборов специально обученным персоналом.
 1.6.4. Измерения на линиях электропередачи 330 кВ и выше, а также на генераторах и трансформаторах должны производиться непрерывно.
 На генераторах и трансформаторах гидроэлектростанций допускается производить измерения периодически с помощью средств централизованного контроля.
 Допускается производить измерения "по вызову" 
 на общий для нескольких присоединений (за исключением указанных в первом абзаце) комплект показывающих приборов, а также применять другие средства централизованного контроля.
 1.6.5. При установке регистрирующих приборов в оперативном контуре пункта управления допускается не устанавливать показывающие приборы для непрерывного измерения тех же величин.
 Измерение тока
 1.6.6. Измерение тока должно производиться в цепях всех напряжений, где оно необходимо для систематического контроля технологического процесса или оборудования.
 1.6.7. Измерение постоянного тока должно производиться в цепях:
 1) генераторов постоянного тока и силовых преобразователей;
 2) аккумуляторных батарей, зарядных, подзарядных и разрядных устройств;
 3) возбуждения синхронных генераторов, компенсаторов, а также электродвигателей с регулируемым возбуждением.
 Амперметры постоянного тока должны иметь двусторонние шкалы, если возможно изменение направления тока.
 1.6.8. В цепях переменного трехфазного тока следует, как правило, измерять ток одной фазы.
 Измерение тока каждой фазы должно производиться:
 1) для синхронных турбогенераторов мощностью 12 МВт и более;
 2) для линий электропередачи с пофазным управлением, линий с продольной компенсацией и линий, для которых предусматривается возможность длительной работы в неполнофазном режиме; в обоснованных случаях может быть предусмотрено измерение тока каждой фазы линий электропередачи 330 кВ и выше с трехфазным управлением;
 3) для дуговых электропечей.
 Измерение напряжения
 1.6.9. Измерение напряжения, как правило, должно производиться:
 1) на секциях сборных шин постоянного и переменного тока, которые могут работать раздельно.
 Допускается установка одного прибора с переключением на несколько точек измерения.
 На подстанциях допускается измерять напряжение только на стороне низшего напряжения, если установка трансформаторов напряжения на стороне высшего напряжения не требуется для других целей;
 2) в цепях генераторов постоянного и переменного тока, синхронных компенсаторов, а также в отдельных случаях в цепях агрегатов специального назначения.
 При автоматизированном пуске генераторов или других агрегатов установка на них приборов для непрерывного измерения напряжения не обязательна;
 3) в цепях возбуждения синхронных машин мощностью 1 МВт и более. В цепях возбуждения гидрогенераторов измерение не обязательно;
 4) в цепях силовых преобразователей, аккумуляторных батарей, зарядных и подзарядных устройств;
 5) в цепях дугогасящих реакторов.
 1.6.10. В трехфазных сетях производится измерение, как правило, одного междуфазного напряжения. В сетях напряжением выше 1 кВ с эффективно заземленной нейтралью допускается измерение трех междуфазных напряжений для контроля исправности цепей напряжением одним прибором (с переключением).
 1.6.11. Должна производиться регистрация значений одного междуфазного напряжения сборных шин 110 кВ и выше (либо отклонения напряжения от заданного значения) электростанций и подстанций, по напряжению на которых ведется режим энергосистемы.
 Контроль изоляции
 1.6.12. В сетях переменного тока выше 1 кВ с изолированной или заземленной через дугогасящий реактор нейтралью, в сетях переменного тока до 1 кВ с изолированной нейтралью и в сетях постоянного тока с изолированными полюсами или с изолированной средней точкой, как правило, должен выполняться автоматический контроль изоляции, действующий на сигнал при снижении сопротивления изоляции одной из фаз (или полюса) ниже заданного значения, с последующим контролем асимметрии напряжения при помощи показывающего прибора (с переключением).
 Допускается осуществлять контроль изоляции путем периодических измерений напряжений с целью визуального контроля асимметрии напряжения.
 Измерение мощности
 1.6.13. Измерение мощности должно производиться в цепях:
 1) генераторов - активной и реактивной мощности. 
 При установке на генераторах мощностью 100 МВт и более щитовых показывающих приборов их класс точности должен быть не хуже 1,0. 
 На электростанциях мощностью 200 МВт и более должна также измеряться суммарная активная мощность.
 Рекомендуется измерять суммарную активную мощность электростанций мощностью менее 200 МВт при необходимости автоматической передачи этого параметра на вышестоящий уровень оперативного управления;
 2) конденсаторных батарей мощностью 25 Мвар и более и синхронных компенсаторов - реактивной мощности;
 3) трансформаторов и линий, питающих СН напряжением 6 кВ и выше тепловых электростанций, - активной мощности;
 4) повышающих двухобмоточных трансформаторов электростанций - активной и реактивной мощности. В цепях повышающих трехобмоточных трансформаторов (или автотрансформаторов с использованием обмотки низшего напряжения) измерение активной и реактивной мощности должно производиться со стороны среднего и низшего напряжений.
 Для трансформатора, работающего в блоке с генератором, измерение мощности со стороны низшего напряжения следует производить в цепи генератора;
 5) понижающих трансформаторов 220 кВ и выше - активной и реактивной, напряжением 110-150 кВ - активной мощности.
 В цепях понижающих двухобмоточных трансформаторов измерение мощности должно производиться со стороны низшего напряжения, а в цепях понижающих трехобмоточных трансформаторов - со стороны среднего и низшего напряжений.
 На подстанциях 110-220 кВ без выключателей на стороне высшего напряжения измерение мощности допускается не выполнять. При этом должны предусматриваться места для присоединения контрольных показывающих или регистрирующих приборов;
 6) линий напряжением 110 кВ и выше с двусторонним питанием, а также обходных выключателей - активной и реактивной мощности;
 7) на других элементах подстанций, где для периодического контроля режимов сети необходимы измерения перетоков активной и реактивной мощности, должна предусматриваться возможность присоединения контрольных переносных приборов.
 1.6.14. При установке щитовых показывающих приборов в цепях, в которых направление мощности может изменяться, эти приборы должны иметь двустороннюю шкалу.
 1.6.15. Должна производиться регистрация:
 1) активной мощности турбогенераторов (мощностью 60 МВт и более);
 2) суммарной мощности электростанций (мощностью 200 МВт и более).
 Измерение частоты
 1.6.16. Измерение частоты должно производиться:
 1) на каждой секции шин генераторного напряжения;
 2) на каждом генераторе блочной тепловой или атомной электростанций;
 3) на каждой системе (секции) шин высшего напряжения электростанции;
 4) в узлах возможного деления энергосистемы на несинхронно работающие части.
 1.6.17. Регистрация частоты или ее отклонения от заданного значения должна производиться:
 1) на электростанциях мощностью 200 МВт и более;
 2) на электростанциях мощностью 6 МВт и более, работающих изолированно.
 1.6.18. Абсолютная погрешность регистрирующих частотомеров на электростанциях, участвующих в регулировании мощности, должна быть не более ± 0,1 Гц.
 Измерения при синхронизации
 1.6.19. Для измерений при точной (ручной или полуавтоматической) синхронизации должны предусматриваться следующие приборы: два вольтметра (или двойной вольтметр); два частотомера (или двойной частотомер); синхроноскоп.
 Регистрация электрических величин в аварийных режимах
 1.6.20. Для автоматической регистрации аварийных процессов в электрической части энергосистемы должны предусматриваться автоматические осциллографы.
 Расстановку автоматических осциллографов на объектах, а также выбор регистрируемых ими электрических параметров, как правило, следует производить в соответствии с рекомендациями, приведенными в табл. 1.6.2 и 1.6.3.
 По согласованию с энергосистемами (районными энергетическими управлениями) могут предусматриваться регистрирующие приборы с ускоренной записью при аварии (для регистрации электрических параметров, не контролируемых с помощью автоматических осциллографов).
 Таблица 1.6.2. Рекомендации по расстановке автоматических аварийных осциллографов на объектах энергосистем
 Напряжение распределительного устройства, кВ
 Схема распределительного устройства
 Количество линий, подключенных к секции (системе шин) распределительного устройства
 Количество устанавливаемых осциллографов
 750
 Любая
 Любое
 Один для каждой линии (предпочтительно с записью предаварийного режима)
 500
 Любая
 Одна или две
 Один для каждой линии (без записи предаварийного режима)
 500
 Любая
 Три или более
 Один для каждой линии (предпочтительно хотя бы на одной из линий с записью предаварийного режима)
 330
 Любая
 Одна
 Не устанавливается
 330
 Любая
 Две или более
 Один для каждой линии (без записи предаварийного режима)
 220
 С секциями или системами шин
 Одна или две на каждую секцию или рабочую систему шин
 Один для двух секций или рабочих систем шин (без записи предаварийного режима)
 220
 С секциями или системами шин
 Три или четыре на каждую секцию или рабочую систему шин
 Один для каждой секции или рабочей системы шин (без записи предаварийного режима)
 220
 С секциями или системами шин
 Пять или более на каждую секцию или рабочую систему шин
 Один-два для каждой секции или рабочей системы шин с одним пусковым устройством (без записи предаварийного режима)
 220
 Полуторная или многоугольник
 Три или более
 Один для трех-четырех линий или для каждой системы шин (без записи предаварийного режима)
 220
 Без выключателей 220 кВ или с одним выключателем
 Одна или две
 Не устанавливается
 220
 Треугольник, четырехугольник, мостик
 То же
 Допускается установка одного автоматического осциллографа, если на противоположных концах линий 220 кВ нет автоматических осциллографов
 110
 С секциями или системами шин
 Одна - три на каждую секцию или систему шин
 Один для двух секций или рабочих систем шин (без записи предаварийного режима)
 110
 С секциями или системами шин
 Четыре - шесть на каждую секцию или рабочую систему шин
 Один для каждой секции или рабочей системы шин (без записи предаварийного режима)
 110
 С секциями или системами шин
 Семь или более на каждую секцию или рабочую систему шин
 Один для каждой секции или рабочей системы шин. Допускается установка двух автоматических осциллографов для каждой секции или рабочей системы шин (без записи предаварийного режима)
 110
 Без выключателей на стороне 110 кВ, мостик, треугольник, четырехугольник
 Одна или две
 Не устанавливается
 Таблица 1.6.3. Рекомендации по выбору электрических параметров, регистрируемых автоматическими аварийными осциллографами
 Напряжение распределительного устройства, кВ
 Параметры, рекомендуемые для регистрации автоматическими осциллографами
 750, 500, 330
 Фазные напряжения трех фаз линий. Напряжение и ток нулевой последовательности линий. Токи двух или трех фаз линий. Ток усилителя мощности, ток приема высокочастотного приемопередатчика и положение контактов выходного промежуточного реле высокочастотной защиты.
 220, 110
 Фазные напряжения и напряжение нулевой последовательности секции или рабочей системы шин. Токи нулевой последовательности линий, присоединенных к секции или рабочей системе шин. Фазные токи (двух или трех фаз) наиболее ответственных линий. Токи приема высокочастотных приемопередатчиков дифференциально-фазных защит межсистемных линий электропередачи.
 1.6.21. На электрических станциях, принадлежащих потребителю и имеющих связь с энергосистемой (блок-станциях), автоматические аварийные осциллографы должны предусматриваться для каждой системы шин 110 кВ и выше, через которые осуществляется связь с энергосистемой по линиям электропередачи. Эти осциллографы, как правило, должны регистрировать напряжения (фазные и нулевой последовательности) соответствующей системы шин, токи (фазные и нулевой последовательности) линий электропередачи, связывающих блок-станцию с системой.
 1.6.22. Для регистрации действия устройств противоаварийной системной автоматики рекомендуется устанавливать дополнительные осциллографы. Расстановка дополнительных осциллографов и выбор регистрируемых ими параметров должны предусматриваться в проектах противоаварийной системной автоматики.
 1.6.23. Для определения мест повреждений на ВЛ 110 кВ и выше длиной более 20 км должны предусматриваться фиксирующие приборы.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 1.7. Заземление и защитные меры электробезопасности. Общая часть 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Меняясь, оставаться собой
 RusCable.Ru отмечает 27-летие
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 1.7. Заземление и защитные меры
 Раздел 1. Общие правила
 Глава 1.7. Заземление и защитные меры электробезопасности
 Область применения. Термины и определения
 1.7.1. Настоящая глава Правил распространяется на все электроустановки переменного и постоянного тока напряжением до 1 кВ и выше и содержит общие требования к их заземлению и защите людей и животных от поражения электрическим током как в нормальном режиме работы электроустановки, так и при повреждении изоляции.
 Дополнительные требования приведены в соответствующих главах ПУЭ.
 1.7.2. Электроустановки в отношении мер электробезопасности разделяются на:
 электроустановки напряжением выше 1 кВ в сетях с глухозаземленной или эффективно заземленной нейтралью (см. 1.2.16);
 электроустановки напряжением выше 1 кВ в сетях с изолированной или заземленной через дугогасящий реактор или резистор нейтралью;
 электроустановки напряжением до 1 кВ в сетях с глухозаземленной нейтралью;
 электроустановки напряжением до 1 кВ в сетях с изолированной нейтралью.
 1.7.3. Для электроустановок напряжением до 1 кВ приняты следующие обозначения:
 система TN - система, в которой нейтраль источника питания глухо заземлена, а открытые проводящие части электроустановки присоединены к глухозаземленной нейтрали источника посредством нулевых защитных проводников;
 а б
 Рис. 1.7.1. Система TN-C переменного (а) и постоянного (б) тока. Нулевой защитный и нулевой рабочий проводники совмещены в одном проводнике:
 1 - заземлитель нейтрали (средней точки) источника питания;
 2 - открытые проводящие части;
 3 - источник питания постоянного тока
 система TN-С - система TN, в которой нулевой защитный и нулевой рабочий проводники совмещены в одном проводнике на всем ее протяжении (рис. 1.7.1);
 система TN-S - система TN, в которой нулевой защитный и нулевой рабочий проводники разделены на всем ее протяжении (рис. 1.7.2);
 система TN-C-S - система TN, в которой функции нулевого защитного и нулевого рабочего проводников совмещены в одном проводнике в какой-то ее части, начиная от источника питания (рис. 1.7.3);
 система IT - система, в которой нейтраль источника питания изолирована от земли или заземлена через приборы или устройства, имеющие большое сопротивление, а открытые проводящие части электроустановки заземлены (рис. 1.7.4);
 система ТТ - система, в которой нейтраль источника питания глухо заземлена, а открытые проводящие части электроустановки заземлены при помощи заземляющего устройства, электрически независимого от глухозаземленной нейтрали источника (рис. 1.7.5).
 Первая буква - состояние нейтрали источника питания относительно земли:
 Т - заземленная нейтраль;
 I - изолированная нейтраль.
 а
 б
 Рис. 1.7.2. Система TN—S переменного (а) и постоянного (б) тока. Нулевой защитный и нулевой рабочий проводники разделены:
 1 - заземлитель нейтрали источника переменного тока; 1-1 - заземлитель вывода источника постоянного тока; 1-2 - заземлитель средней точки источника постоянного тока; 2 - открытые проводящие части; 3 - источник питания
 Вторая-буква - состояние открытых проводящих частей относительно земли:
 Т - открытые проводящие части заземлены, независимо от отношения к земле нейтрали источника питания или какой-либо точки питающей сети;
 N - открытые проводящие части присоединены к глухозаземленной нейтрали источника питания.
 Последующие (после N) буквы - совмещение в одном проводнике или разделение функций нулевого рабочего и нулевого защитного проводников:
 S - нулевой рабочий (N) и нулевой защитный (РЕ) проводники разделены;
 а
 б
 Рис. 1.7.3. Система TN-C-S переменного (а) и постоянного (б) тока. Нулевой защитный и нулевой рабочий проводники совмещены в одном проводнике в части системы:
 1 — заземлитель нейтрали источника переменного тока; 1-1 - заземлитель вывода источника постоянного тока; 1-2 - заземлитель средней точки источника постоянного тока; 2 - открытые проводящие части, 3 - источник питания
 С - функции нулевого защитного и нулевого рабочего проводников совмещены в одном проводнике (PEN-проводник);
 N - - нулевой рабочий (нейтральный) проводник;
 РЕ - - защитный проводник (заземляющий проводник, нулевой защитный проводник, защитный проводник системы уравнивания потенциалов);
 PEN - - совмещенный нулевой защитный и нулевой рабочий проводники.
 а
 б
 Рис. 1.7.4. Система IT переменного (а) и постоянного (б) тока. Открытые проводящие части электроустановки заземлены. Нейтраль источника питания изолирована от земли или заземлена через большое сопротивление:
 1 — сопротивление заземления нейтрали источника питания (если имеется);
 2 — заземлитель;
 3 — открытые проводящие части;
 4 — заземляющее устройство электроустановки;
 5 — источник питания
 1.7.4. Электрическая сеть с эффективно заземленной нейтралью - трехфазная электрическая сеть напряжением выше 1 кВ, в которой коэффициент замыкания на землю не превышает 1,4.
 Коэффициент замыкания на землю в трехфазной электрической сети - отношение разности потенциалов между неповрежденной фазой и землей в точке замыкания на землю другой или двух других фаз к разности потенциалов между фазой и землей в этой точке до замыкания.
 а
 б
 Рис. 1.7.5. Система ТТ переменного (а) и постоянного (б) тока. Открытые проводящие части электроустановки заземлены при помощи заземления, электрически независимого от заземлителя нейтрали:
 1 — заземлитель нейтрали источника переменного тока;
 1-1 — заземлитель вывода источника постоянного тока;
 1-2 — заземлитель средней точки источника постоянного тока;
 2 — открытые проводящие части;
 3 — заземлитель открытых проводящих частей электроустановки;
 4 — источник питания
 1.7.5. Глухозаземленная нейтраль - нейтраль трансформатора или генератора, присоединенная непосредственно к заземляющему устройству. Глухозаземленным может быть также вывод источника однофазного переменного тока или полюс источника постоянного тока в двухпроводных сетях, а также средняя точка в трехпроводных сетях постоянного тока.
 1.7.6. Изолированная нейтраль - нейтраль трансформатора или генератора, неприсоединенная к заземляющему устройству или присоединенная к нему через большое сопротивление приборов сигнализации, измерения, защиты и других аналогичных им устройств.
 1.7.7. Проводящая часть - часть, которая может проводить электрический ток.
 1.7.8. Токоведущая часть - проводящая часть электроустановки, находящаяся в процессе ее работы под рабочим напряжением, в том числе нулевой рабочий проводник (но не PEN-проводник).
 1.7.9. Открытая проводящая часть - доступная прикосновению проводящая часть электроустановки, нормально не находящаяся под напряжением, но которая может оказаться под напряжением при повреждении основной изоляции.
 1.7.10. Сторонняя проводящая часть - проводящая часть, не являющаяся частью электроустановки.
 1.7.11. Прямое прикосновение - электрический контакт людей или животных с токоведущими частями, находящимися под напряжением.
 1.7.12. Косвенное прикосновение - электрический контакт людей или животных с открытыми проводящими частями, оказавшимися под напряжением при повреждении изоляции.
 1.7.13. Защита от прямого прикосновения - защита для предотвращения прикосновения к токоведущим частям, находящимся под напряжением.
 1.7.14. Защита при косвенном прикосновении - защита от поражения электрическим током при прикосновении к открытым проводящим частям, оказавшимся под напряжением при повреждении изоляции.
 Термин повреждение изоляции следует понимать как единственное повреждение изоляции.
 1.7.15. Заземлитель - проводящая часть или совокупность соединенных между собой проводящих частей, находящихся в электрическом контакте с землей непосредственно или через промежуточную проводящую среду.
 1.7.16. Искусственный заземлитель - заземлитель, специально выполняемый для целей заземления.
 1.7.17. Естественный заземлитель - сторонняя проводящая часть, находящаяся в электрическом контакте с землей непосредственно или через промежуточную проводящую среду, используемая для целей заземления.
 1.7.18. Заземляющий проводник - проводник, соединяющий заземляемую часть (точку) с заземлителем.
 1.7.19. Заземляющее устройство - совокупность заземлителя и заземляющих проводников.
 1.7.20. Зона нулевого потенциала (относительная земля) - часть земли, находящаяся вне зоны влияния какого-либо заземлителя, электрический потенциал которой принимается равным нулю.
 1.7.21. Зона растекания (локальная земля) - зона земли между заземлителем и зоной нулевого потенциала.
 Термин земля, используемый в главе, следует понимать как земля в зоне растекания.
 1.7.22. Замыкание на землю - случайный электрический контакт между токоведущими частями, находящимися под напряжением, и землей.
 1.7.23. Напряжение на заземляющем устройстве - напряжение, возникающее при стекании тока с заземлителя в землю между точкой ввода тока в заземлитель и зоной нулевого потенциала.
 1.7.24. Напряжение прикосновения - напряжение между двумя проводящими частями или между проводящей частью и землей при одновременном прикосновении к ним человека или животного.
 Ожидаемое напряжение прикосновения - напряжение между одновременно доступными прикосновению проводящими частями, когда человек или животное их не касается.
 1.7.25. Напряжение шага - напряжение между двумя точками на поверхности земли, на расстоянии 1 м одна от другой, которое принимается равным длине шага человека.
 1.7.26. Сопротивление заземляющего устройства - отношение напряжения на заземляющем устройстве к току, стекающему с заземлителя в землю.
 1.7.27. Эквивалентное удельное сопротивление земли с неоднородной структурой - удельное электрическое сопротивление земли с однородной структурой, в которой сопротивление заземляющего устройства имеет то же значение, что и в земле с неоднородной структурой.
 Термин удельное сопротивление, используемый в главе для земли с неоднородной структурой, следует понимать как эквивалентное удельное сопротивление.
 1.7.28. Заземление - преднамеренное электрическое соединение какой-либо точки сети, электроустановки или оборудования с заземляющим устройством.
 1.7.29. Защитное заземление - заземление, выполняемое в целях электробезопасности.
 1.7.30. Рабочее (функциональное) заземление - заземление точки или точек токоведущих частей электроустановки, выполняемое для обеспечения работы электроустановки (не в целях электробезопасности).
 1.7.31. Защитное зануление в электроустановках напряжением до 1 кВ - преднамеренное соединение открытых проводящих частей с глухозаземленной нейтралью генератора или трансформатора в сетях трехфазного тока, с глухозаземленным выводом источника однофазного тока, с заземленной точкой источника в сетях постоянного тока, выполняемое в целях электробезопасности.
 1.7.32. Уравнивание потенциалов - электрическое соединение проводящих частей для достижения равенства их потенциалов.
 Защитное уравнивание потенциалов - уравнивание потенциалов, выполняемое в целях электробезопасности.
 Термин уравнивание потенциалов, используемый в главе, следует понимать как защитное уравнивание потенциалов.
 1.7.33. Выравнивание потенциалов - снижение разности потенциалов (шагового напряжения) на поверхности земли или пола при помощи защитных проводников, проложенных в земле, в полу или на их поверхности и присоединенных к заземляющему устройству, или путем применения специальных покрытий земли.
 1.7.34. Защитный (РЕ) проводник - проводник, предназначенный для целей электробезопасности.
 Защитный заземляющий проводник- защитный проводник, предназначенный для защитного заземления.
 Защитный проводник уравнивания потенциалов - защитный проводник, предназначенный для защитного уравнивания потенциалов.
 Нулевой защитный проводник - защитный проводник в электроустановках до 1 кВ, предназначенный для присоединения открытых проводящих частей к глухозаземленной нейтрали источника питания.
 1.7.35. Нулевой рабочий (нейтральный) проводник (N) — проводник в электроустановках до 1 кВ, предназначенный для питания электроприемников и соединенный с глухозаземленной нейтралью генератора или трансформатора в сетях трехфазного тока, с глухозаземленным выводом источника однофазного тока, с глухозаземленной точкой источника в сетях постоянного тока.
 1.7.36. Совмещенные нулевой защитный и нулевой рабочий (PEN) проводники - проводники в электроустановках напряжением до 1 кВ, совмещающие функции нулевого защитного и нулевого рабочего проводников.
 1.7.37. Главная заземляющая шина - шина, являющаяся частью заземляющего устройства электроустановки до 1 кВ и предназначенная для присоединения нескольких проводников с целью заземления и уравнивания потенциалов.
 1.7.38. Защитное автоматическое отключение питания - автоматическое размыкание цепи одного или нескольких фазных проводников (и, если требуется, нулевого рабочего проводника), выполняемое в целях электробезопасности.
 Термин автоматическое отключение питания, используемый в главе, следует понимать как защитное автоматическое отключение питания.
 1.7.39. Основная изоляция - изоляция токоведущих частей, обеспечивающая в том числе защиту от прямого прикосновения.
 1.7.40. Дополнительная изоляция - независимая изоляция в электроустановках напряжением до 1 кВ, выполняемая дополнительно к основной изоляции для защиты при косвенном прикосновении.
 1.7.41. Двойная изоляция - изоляция в электроустановках напряжением до 1 кВ, состоящая из основной и дополнительной изоляций.
 1.7.42. Усиленная изоляция - изоляция в электроустановках напряжением до 1 кВ, обеспечивающая степень защиты от поражения электрическим током, равноценную двойной изоляции.
 1.7.43. Сверхнизкое (малое) напряжение (СНН) - напряжение, не превышающее 50 В переменного и 120 В постоянного тока.
 1.7.44. Разделительный трансформатор - трансформатор, первичная обмотка которого отделена от вторичных обмоток при помощи защитного электрического разделения цепей.
 1.7.45. Безопасный разделительный трансформатор - разделительный трансформатор, предназначенный для питания цепей сверхнизким напряжением.
 1.7.46. Защитный экран - проводящий экран, предназначенный для отделения электрической цепи и/или проводников от токоведущих частей других цепей.
 1.7.47. Защитное электрическое разделение цепей - отделение одной электрической цепи от других цепей в электроустановках напряжением до 1 кВ с помощью:
 двойной изоляции;
 основной изоляции и защитного экрана;
 усиленной изоляции.
 1.7.48. Непроводящие (изолирующие) помещения, зоны, площадки - помещения, зоны, площадки, в которых (на которых) защита при косвенном прикосновении обеспечивается высоким сопротивлением пола и стен и в которых отсутствуют заземленные проводящие части.
 Общие требования
 1.7.49. Токоведущие части электроустановки не должны быть доступны для случайного прикосновения, а доступные прикосновению открытые и сторонние проводящие части не должны находиться под напряжением, представляющим опасность поражения электрическим током как в нормальном режиме работы электроустановки, так и при повреждении изоляции.
 1.7.50. Для защиты от поражения электрическим током в нормальном режиме должны быть применены по отдельности или в сочетании следующие меры защиты от прямого прикосновения:
 основная изоляция токоведущих частей;
 ограждения и оболочки;
 установка барьеров;
 размещение вне зоны досягаемости;
 применение сверхнизкого (малого) напряжения.
 Для дополнительной защиты от прямого прикосновения в электроустановках напряжением до 1 кВ, при наличии требований других глав ПУЭ, следует применять устройства защитного отключения (УЗО) с номинальным отключающим дифференциальным током не более 30 мА.
 1.7.51. Для защиты от поражения электрическим током в случае повреждения изоляции должны быть применены по отдельности или в сочетании следующие меры защиты при косвенном прикосновении:
 защитное заземление;
 автоматическое отключение питания;
 уравнивание потенциалов;
 выравнивание потенциалов;
 двойная или усиленная изоляция;
 сверхнизкое (малое) напряжение;
 защитное электрическое разделение цепей;
 изолирующие (непроводящие) помещения, зоны, площадки.
 1.7.52. Меры защиты от поражения электрическим током должны быть предусмотрены в электроустановке или ее части либо применены к отдельным электроприемникам и могут быть реализованы при изготовлении электрооборудования, либо в процессе монтажа электроустановки, либо в обоих случаях.
 Применение двух и более мер защиты в электроустановке не должно оказывать взаимного влияния, снижающего эффективность каждой из них.
 1.7.53. Защиту при косвенном прикосновении следует выполнять во всех случаях, если напряжение в электроустановке превышает 50 В переменного и 120 В постоянного тока.
 В помещениях с повышенной опасностью, особо опасных и в наружных установках выполнение защиты при косвенном прикосновении может потребоваться при более низких напряжениях, например, 25 В переменного и 60 В постоянного тока или 12 В переменного и 30 В постоянного тока при наличии требований соответствующих глав ПУЭ.
 Защита от прямого прикосновения не требуется, если электрооборудование находится в зоне системы уравнивания потенциалов, а наибольшее рабочее напряжение не превышает 25 В переменного или 60 В постоянного тока в помещениях без повышенной опасности и 6 В переменного или 15 В постоянного тока - во всех случаях.
 Примечание. Здесь и далее в главе напряжение переменного тока означает среднеквадратичное значение напряжения переменного тока; напряжение постоянного тока — напряжение постоянного или выпрямленного тока с содержанием пульсаций не более 10 % от среднеквадратичного значения.
 1.7.54. Для заземления электроустановок могут быть использованы искусственные и естественные заземлители. Если при использовании естественных заземлителей сопротивление заземляющих устройств или напряжение прикосновения имеет допустимое значение, а также обеспечиваются нормированные значения напряжения на заземляющем устройстве и допустимые плотности токов в естественных заземлителях, выполнение искусственных заземлителей в электроустановках до 1 кВ не обязательно. Использование естественных заземлителей в качестве элементов заземляющих устройств не должно приводить к их повреждению при протекании по ним токов короткого замыкания или к нарушению работы устройств, с которыми они связаны.
 1.7.55. Для заземления в электроустановках разных назначений и напряжений, территориально сближенных, следует, как правило, применять одно общее заземляющее устройство.
 Заземляющее устройство, используемое для заземления электроустановок одного или разных назначений и напряжений, должно удовлетворять всем требованиям, предъявляемым к заземлению этих электроустановок: защиты людей от поражения электрическим током при повреждении изоляции, условиям режимов работы сетей, защиты электрооборудования от перенапряжения и т. д. в течение всего периода эксплуатации.
 В первую очередь должны быть соблюдены требования, предъявляемые к защитному заземлению.
 Заземляющие устройства защитного заземления электроустановок зданий и сооружений и молниезащиты 2-й и 3-й категорий этих зданий и сооружений, как правило, должны быть общими.
 При выполнении отдельного (независимого) заземлителя для рабочего заземления по условиям работы информационного или другого чувствительного к воздействию помех оборудования должны быть приняты специальные меры защиты от поражения электрическим током, исключающие одновременное прикосновение к частям, которые могут оказаться под опасной разностью потенциалов при повреждении изоляции.
 Для объединения заземляющих устройств разных электроустановок в одно общее заземляющее устройство могут быть использованы естественные и искусственные заземляющие проводники. Их число должно быть не менее двух.
 1.7.56. Требуемые значения напряжений прикосновения и сопротивления заземляющих устройств при стекании с них токов замыкания на землю и токов утечки должны быть обеспечены при наиболее неблагоприятных условиях в любое время года.
 При определении сопротивления заземляющих устройств должны быть учтены искусственные и естественные заземлители.
 При определении удельного сопротивления земли в качестве расчетного следует принимать его сезонное значение, соответствующее наиболее неблагоприятным условиям.
 Заземляющие устройства должны быть механически прочными, термически и динамически стойкими к токам замыкания на землю.
 1.7.57. Электроустановки напряжением до 1 кВ жилых, общественных и промышленных зданий и наружных установок должны, как правило, получать питание от источника с глухозаземленной нейтралью с применением системы TN.
 Для защиты от поражения электрическим током при косвенном прикосновении в таких электроустановках должно быть выполнено автоматическое отключение питания в соответствии с 1.7.78-1.7.79.
 Требования к выбору систем TN-C, TN-S, TN-C-S для конкретных электроустановок приведены в соответствующих главах Правил.
 1.7.58. Питание электроустановок напряжением до 1 кВ переменного тока от источника с изолированной нейтралью с применением системы IT следует выполнять, как правило, при недопустимости перерыва питания при первом замыкании на землю или на открытые проводящие части, связанные с системой уравнивания потенциалов. В таких электроустановках для защиты при косвенном прикосновении при первом замыкании на землю должно быть выполнено защитное заземление в сочетании с контролем изоляции сети или применены УЗО с номинальным отключающим дифференциальным током не более 30 мА. При двойном замыкании на землю должно быть выполнено автоматическое отключение питания в соответствии с 1.7.81.
 1.7.59. Питание электроустановок напряжением до 1 кВ от источника с глухозаземленной нейтралью и с заземлением открытых проводящих частей при помощи заземлителя, не присоединенного к нейтрали (система ТТ), допускается только в тех случаях, когда условия электробезопасности в системе TN не могут быть обеспечены. Для защиты при косвенном прикосновении в таких электроустановках должно быть выполнено автоматическое отключение питания с обязательным применением УЗО. При этом должно быть соблюдено условие:
 Rа
 Iа £ 50 В,
 где Iа - ток срабатывания защитного устройства;
 Ra - суммарное сопротивление заземлителя и заземляющего проводника, при применении УЗО для защиты нескольких электроприемников - заземляющего проводника наиболее удаленного электроприемника.
 1.7.60. При применении защитного автоматического отключения питания должна быть выполнена основная система уравнивания потенциалов в соответствии с 1.7.82, а при необходимости также дополнительная система уравнивания потенциалов в соответствии с 1.7.83.
 1.7.61. При применении системы TN рекомендуется выполнять повторное заземление РЕ- и РEN-проводников на вводе в электроустановки зданий, а также в других доступных местах. Для повторного заземления в первую очередь следует использовать естественные заземлители. Сопротивление заземлителя повторного заземления не нормируется.
 Внутри больших и многоэтажных зданий аналогичную функцию выполняет уравнивание потенциалов посредством присоединения нулевого защитного проводника к главной заземляющей шине.
 Повторное заземление электроустановок напряжением до 1 кВ, получающих питание по воздушным линиям, должно выполняться в соответствии с 1.7.102-1.7.103.
 1.7.62. Если время автоматического отключения питания не удовлетворяет условиям 1.7.78-1.7.79 для системы TN и 1.7.81 для системы IT, то защита при косвенном прикосновении для отдельных частей электроустановки или отдельных электроприемников может быть выполнена применением двойной или усиленной изоляции (электрооборудование класса II), сверхнизкого напряжения (электрооборудование класса III), электрического разделения цепей изолирующих (непроводящих) помещений, зон, площадок.
 1.7.63. Система IT напряжением до 1 кВ, связанная через трансформатор с сетью напряжением выше 1 кВ, должна быть защищена пробивным предохранителем от опасности, возникающей при повреждении изоляции между обмотками высшего и низшего напряжений трансформатора. Пробивной предохранитель должен быть установлен в нейтрали или фазе на стороне низкого напряжения каждого трансформатора.
 1.7.64. В электроустановках напряжением выше 1 кВ с изолированной нейтралью для защиты от поражения электрическим током должно быть выполнено защитное заземление открытых проводящих частей.
 В таких электроустановках должна быть предусмотрена возможность быстрого обнаружения замыканий на землю. Защита от замыканий на землю должна устанавливаться с действием на отключение по всей электрически связанной сети в тех случаях, в которых это необходимо по условиям безопасности (для линий, питающих передвижные подстанции и механизмы, торфяные разработки и т.п.).
 1.7.65. В электроустановках напряжением выше 1 кВ с эффективно заземленной нейтралью для защиты от поражения электрическим током должно быть выполнено защитное заземление открытых проводящих частей.
 1.7.66. Защитное зануление в системе TN и защитное заземление в системе IT электрооборудования, установленного на опорах ВЛ (силовые и измерительные трансформаторы, разъединители, предохранители, конденсаторы и другие аппараты), должно быть выполнено с соблюдением требований, приведенных в соответствующих главах ПУЭ, а также в настоящей главе.
 Сопротивление заземляющего устройства опоры ВЛ, на которой установлено электрооборудование, должно соответствовать требованиям гл. 2.4 и 2.5.
 Меры защиты от прямого прикосновения
 1.7.67. Основная изоляция токоведущих частей должна покрывать токоведущие части и выдерживать все возможные воздействия, которым она может подвергаться в процессе ее эксплуатации. Удаление изоляции должно быть возможно только путем ее разрушения. Лакокрасочные покрытия не являются изоляцией, защищающей от поражения электрическим током, за исключением случаев, специально оговоренных техническими условиями на конкретные изделия. При выполнении изоляции во время монтажа она должна быть испытана в соответствии с требованиями гл. 1.8.
 В случаях, когда основная изоляция обеспечивается воздушным промежутком, защита от прямого прикосновения к токоведущим частям или приближения к ним на опасное расстояние, в том числе в электроустановках напряжением выше 1 кВ, должна быть выполнена посредством оболочек, ограждений, барьеров или размещением вне зоны досягаемости.
 1.7.68. Ограждения и оболочки в электроустановках напряжением до 1 кВ должны иметь степень защиты не менее IP 2X, за исключением случаев, когда большие зазоры необходимы для нормальной работы электрооборудования.
 Ограждения и оболочки должны быть надежно закреплены и иметь достаточную механическую прочность.
 Вход за ограждение или вскрытие оболочки должны быть возможны только при помощи специального ключа или инструмента либо после снятия напряжения с токоведущих частей. При невозможности соблюдения этих условий должны быть установлены промежуточные ограждения со степенью защиты не менее IP 2Х, удаление которых также должно быть возможно только при помощи специального ключа или инструмента.
 1.7.69. Барьеры предназначены для защиты от случайного прикосновения к токоведущим частям в электроустановках напряжением до 1 кВ или приближения к ним на опасное расстояние в электроустановках напряжением выше 1 кВ, но не исключают преднамеренного прикосновения и приближения к токоведущим частям при обходе барьера. Для удаления барьеров не требуется применения ключа или инструмента, однако они должны быть закреплены так, чтобы их нельзя было снять непреднамеренно. Барьеры должны быть из изолирующего материала.
 1.7.70. Размещение вне зоны досягаемости для защиты от прямого прикосновения к токоведущим частям в электроустановках напряжением до 1 кВ или приближения к ним на опасное расстояние в электроустановках напряжением выше 1 кВ может быть применено при невозможности выполнения мер, указанных в 1.7.68-1.7.69, или их недостаточности. При этом расстояние между доступными одновременному прикосновению проводящими частями в электроустановках напряжением до 1 кВ должно быть не менее 2,5 м. Внутри зоны досягаемости не должно быть частей, имеющих разные потенциалы и доступных одновременному прикосновению.
 В вертикальном направлении зона досягаемости в электроустановках напряжением до 1 кВ должна составлять 2,5 м от поверхности, на которой находятся люди (рис. 1.7.6).
 Указанные размеры даны без учета применения вспомогательных средств (например, инструмента, лестниц, длинных предметов).
 1.7.71. Установка барьеров и размещение вне зоны досягаемости допускается только в помещениях, доступных квалифицированному персоналу.
 1.7.72. В электропомещениях электроустановок напряжением до 1 кВ не требуется защита от прямого прикосновения при одновременном выполнении следующих условий:
 эти помещения отчетливо обозначены, и доступ в них возможен только с помощью ключа;
 обеспечена возможность свободного выхода из помещения без ключа, даже если оно заперто на ключ снаружи;
 минимальные размеры проходов обслуживания соответствуют гл. 4.1.
 Рис. 1.7.6. Зона досягаемости в электроустановках до 1 кВ:
 S - поверхность, на которой может находиться человек;
 В - основание поверхности S;
 - граница зоны досягаемости токоведущих частей рукой человека, находящегося на поверхности S;
 0,75; 1,25; 2,50 м - расстояния от края поверхности S до границы зоны досягаемости
 Меры защиты от прямого и косвенного прикосновений
 1.7.73. Сверхнизкое (малое) напряжение (СНН) в электроустановках напряжением до 1 кВ может быть применено для защиты от поражения электрическим током при прямом и/или косвенном прикосновениях в сочетании с защитным электрическим разделением цепей или в сочетании с автоматическим отключением питания.
 В качестве источника питания цепей СНН в обоих случаях следует применять безопасный разделительный трансформатор в соответствии с ГОСТ 30030 «Трансформаторы разделительные и безопасные разделительные трансформаторы» или другой источник СНН, обеспечивающий равноценную степень безопасности.
 Токоведущие части цепей СНН должны быть электрически отделены от других цепей так, чтобы обеспечивалось электрическое разделение, равноценное разделению между первичной и вторичной обмотками разделительного трансформатора.
 Проводники цепей СНН, как правило, должны быть проложены отдельно от проводников более высоких напряжений и защитных проводников, либо отделены от них заземленным металлическим экраном (оболочкой), либо заключены в неметаллическую оболочку дополнительно к основной изоляции.
 Вилки и розетки штепсельных соединителей в цепях СНН не должны допускать подключение к розеткам и вилкам других напряжений.
 Штепсельные розетки должны быть без защитного контакта.
 При значениях СНН выше 25 В переменного или 60 В постоянного тока должна быть также выполнена защита от прямого прикосновения при помощи ограждений или оболочек или изоляции, соответствующей испытательному напряжению 500 В переменного тока в течение 1 мин.
 1.7.74. При применении СНН в сочетании с электрическим разделением цепей открытые проводящие части не должны быть преднамеренно присоединены к заземлителю, защитным проводникам или открытым проводящим частям других цепей и к сторонним проводящим частям, кроме случая, когда соединение сторонних проводящих частей с электрооборудованием необходимо, а напряжение на этих частях не может превысить значение СНН.
 СНН в сочетании с электрическим разделением цепей следует применять, когда при помощи СНН необходимо обеспечить защиту от поражения электрическим током при повреждении изоляции не только в цепи СНН, но и при повреждении изоляции в других цепях, например, в цепи, питающей источник.
 При применении СНН в сочетании с автоматическим отключением питания один из выводов источника СНН и его корпус должны быть присоединены к защитному проводнику цепи, питающей источник.
 1.7.75. В случаях, когда в электроустановке применено электрооборудование с наибольшим рабочим (функциональным) напряжением, не превышающим 50 В переменного или 120 В постоянного тока, такое напряжение может быть использовано в качестве меры защиты от прямого и косвенного прикосновения, если при этом соблюдены требования 1.7.73-1.7.74.
 Меры защиты при косвенном прикосновении
 1.7.76. Требования защиты при косвенном прикосновении распространяются на:
 1) корпуса электрических машин, трансформаторов, аппаратов, светильников и т. п.;
 2) приводы электрических аппаратов;
 3) каркасы распределительных щитов, щитов управления, щитков и шкафов, а также съемных или открывающихся частей, если на последних установлено электрооборудование напряжением выше 50 В переменного или 120 В постоянного тока (в случаях, предусмотренных соответствующими главами ПУЭ - выше 25 В переменного или 60 В постоянного тока);
 4) металлические конструкции распределительных устройств, кабельные конструкции, кабельные муфты, оболочки и броню контрольных и силовых кабелей, оболочки проводов, рукава и трубы электропроводки, оболочки и опорные конструкции шинопроводов (токопроводов), лотки, короба, струны, тросы и полосы, на которых укреплены кабели и провода (кроме струн, тросов и полос, по которым проложены кабели с зануленной или заземленной металлической оболочкой или броней), а также другие металлические конструкции, на которых устанавливается электрооборудование;
 5) металлические оболочки и броню контрольных и силовых кабелей и проводов на напряжения, не превышающие указанные в 1.7.53, проложенные на общих металлических конструкциях, в том числе в общих трубах, коробах, лотках и т. п., с кабелями и проводами на более высокие напряжения;
 6) металлические корпуса передвижных и переносных электроприемников;
 7) электрооборудование, установленное на движущихся частях станков, машин и механизмов.
 При применении в качестве защитной меры автоматического отключения питания указанные открытые проводящие части должны быть присоединены к глухозаземленной нейтрали источника питания в системе TN и заземлены в системах IT и ТТ.
 1.7.77. Не требуется преднамеренно присоединять к нейтрали источника в системе TN и заземлять в системах IT и ТТ:
 1) корпуса электрооборудования и аппаратов, установленных на металлических основаниях: конструкциях, распределительных устройствах, щитах, шкафах, станинах станков, машин и механизмов, присоединенных к нейтрали источника питания или заземленных, при обеспечении надежного электрического контакта этих корпусов с основаниями;
 2) конструкции, перечисленные в 1.7.76, при обеспечении надежного электрического контакта между этими конструкциями и установленным на них электрооборудованием, присоединенным к защитному проводнику;
 3) съемные или открывающиеся части металлических каркасов камер распределительных устройств, шкафов, ограждений и т. п., если на съемных (открывающихся) частях не установлено электрооборудование или если напряжение установленного электрооборудования не превышает значений, указанных в 1.7.53;
 4) арматуру изоляторов воздушных линий электропередачи и присоединяемые к ней крепежные детали;
 5) открытые проводящие части электрооборудования с двойной изоляцией;
 6) металлические скобы, закрепы, отрезки труб механической защиты кабелей в местах их прохода через стены и перекрытия и другие подобные детали электропроводок площадью до 100 см2, в том числе протяжные и ответвительные коробки скрытых электропроводок.
 1.7.78. При выполнении автоматического отключения питания в электроустановках напряжением до 1 кВ все открытые проводящие части должны быть присоединены к глухозаземленной нейтрали источника питания, если применена система TN, и заземлены, если применены системы IT или ТТ. При этом характеристики защитных аппаратов и параметры защитных проводников должны быть согласованы, чтобы обеспечивалось нормированное время отключения поврежденной цепи защитно-коммутационным аппаратом в соответствии с номинальным фазным напряжением питающей сети.
 В электроустановках, в которых в качестве защитной меры применено автоматическое отключение питания, должно быть выполнено уравнивание потенциалов.
 Для автоматического отключения питания могут быть применены защитно-коммутационные аппараты, реагирующие на сверхтоки или на дифференциальный ток.
 1.7.79. В системе TN время автоматического отключения питания не должно превышать значений, указанных в табл. 1.7.1.
 Таблица 1.7.1
 Наибольшее допустимое время защитного автоматического отключения для системы TN
 Номинальное фазное напряжение U0, В
 Время отключения, с
 127
 0,8
 220
 0,4
 380
 0,2
 Более 380
 0,1
 Приведенные значения времени отключения считаются достаточными для обеспечения электробезопасности, в том числе в групповых цепях, питающих передвижные и переносные электроприемники и ручной электроинструмент класса 1.
 В цепях, питающих распределительные, групповые, этажные и др. щиты и щитки, время отключения не должно превышать 5 с.
 Допускаются значения времени отключения более указанных в табл. 1.7.1, но не более 5 с в
 цепях, питающих только стационарные электроприемники от распределительных щитов или щитков при выполнении одного из следующих условий:
 1) полное сопротивление, защитного проводника между главной заземляющей шиной и распределительным щитом или щитком не превышает значения, Ом:
 50 × Zц/U0,
 где Zц - полное сопротивление цепи «фаза-нуль», Ом;
 U0 - номинальное фазное напряжение цепи, В;
 50 - падение напряжения на участке защитного проводника между главной заземляющей шиной и распределительным щитом или щитком, В;
 2) к шине РЕ распределительного щита или щитка присоединена дополнительная система уравнивания потенциалов, охватывающая те же сторонние проводящие части, что и основная система уравнивания потенциалов.
 Допускается применение УЗО, реагирующих на дифференциальный ток.
 1.7.80. Не допускается применять УЗО, реагирующие на дифференциальный ток, в четырехпроводных трехфазных цепях (система TN-C). В случае необходимости применения УЗО для защиты отдельных электроприемников, получающих питание от системы TN-C, защитный РЕ-проводник электроприемника должен быть подключен к PEN-проводнику цепи, питающей электроприемник, до защитно-коммутационного аппарата.
 1.7.81. В системе IT время автоматического отключения питания при двойном замыкании на открытые проводящие части должно соответствовать табл. 1.7.2.
 Таблица 1.7.2
 Наибольшее допустимое время защитного автоматического отключения для системы IT
 Номинальное линейное напряжение U0, В
 Время отключения, с
 220
 0,8
 380
 0,4
 660
 0,2
 Более 660
 0,1
 1.7.82. Основная система уравнивания потенциалов в электроустановках до 1 кВ должна соединять между собой следующие проводящие части (рис. 1.7.7):
 1) нулевой защитный РЕ- или РЕN-проводник питающей линии в системе TN;
 2) заземляющий проводник, присоединенный к заземляющему устройству электроустановки, в системах IT и ТТ;
 3) заземляющий проводник, присоединенный к заземлителю повторного заземления на вводе в здание (если есть заземлитель);
 4) металлические трубы коммуникаций, входящих в здание: горячего и холодного водоснабжения, канализации, отопления, газоснабжения и т.п.
 Если трубопровод газоснабжения имеет изолирующую вставку на вводе в здание, к основной системе уравнивания потенциалов присоединяется только та часть трубопровода, которая находится относительно изолирующей вставки со стороны здания;
 5) металлические части каркаса здания;
 6) металлические части централизованных систем вентиляции и кондиционирования. При наличии децентрализованных систем вентиляции и кондиционирования металлические воздуховоды следует присоединять к шине РЕ щитов питания вентиляторов и кондиционеров;
 Рис. 1.7.7. Система уравнивания потенциалов в здании:
 М - открытая проводящая часть; С1 - металлические трубы водопровода, входящие в здание; С2 — металлические трубы канализации, входящие в здание; С3
 — металлические трубы газоснабжения с изолирующей вставкой на вводе, входящие в здание; С4 - воздуховоды вентиляции и кондиционирования; С5 - система отопления; С6 - металлические водопроводные трубы в ванной комнате; С7 - металлическая ванна; С8 — сторонняя проводящая часть в пределах досягаемости от открытых проводящих частей; С9 — арматура железобетонных конструкций; ГЗШ - главная заземляющая шина; Т1 - естественный заземлитель; Т2 - заземлитель молниезащиты (если имеется); 1 - нулевой защитный проводник; 2 - проводник основной системы уравнивания потенциалов; 3 - проводник дополнительной системы уравнивания потенциалов; 4 — токоотвод системы молниезащиты; 5 — контур (магистраль) рабочего заземления в помещении информационного вычислительного оборудования; 6 — проводник рабочего (функционального) заземления; 7 - проводник уравнивания потенциалов в системе рабочего (функционального) заземления; 8 - заземляющий проводник
 7) заземляющее устройство системы молниезащиты 2-й и 3-й категорий;
 8) заземляющий проводник функционального (рабочего) заземления, если такое имеется и отсутствуют ограничения на присоединение сети рабочего заземления к заземляющему устройству защитного заземления;
 9) металлические оболочки телекоммуникационных кабелей.
 Проводящие части, входящие в здание извне, должны быть соединены как можно ближе к точке их ввода в здание.
 Для соединения с основной системой уравнивания потенциалов все указанные части должны быть присоединены к главной заземляющей шине (1.7.119-1.7.120) при помощи проводников системы уравнивания потенциалов.
 1.7.83. Система дополнительного уравнивания потенциалов должна соединять между собой все одновременно доступные прикосновению открытые проводящие части стационарного электрооборудования и сторонние проводящие части, включая доступные прикосновению металлические части строительных конструкций здания, а также нулевые защитные проводники в системе TN и защитные заземляющие проводники в системах IT и ТТ, включая защитные проводники штепсельных розеток.
 Для уравнивания потенциалов могут быть использованы специально предусмотренные проводники либо открытые и сторонние проводящие части, если они удовлетворяют требованиям 1.7.122 к защитным проводникам в отношении проводимости и непрерывности электрической цепи.
 1.7.84. Защита при помощи двойной или усиленной изоляции может быть обеспечена применением электрооборудования класса II или заключением электрооборудования, имеющего только основную изоляцию токоведущих частей, в изолирующую оболочку.
 Проводящие части оборудования с двойной изоляцией не должны быть присоединены к защитному проводнику и к системе уравнивания потенциалов.
 1.7.85. Защитное электрическое разделение цепей следует применять, как правило, для одной цепи.
 Наибольшее рабочее напряжение отделяемой цепи не должно превышать 500 В.
 Питание отделяемой цепи должно быть выполнено от разделительного трансформатора, соответствующего ГОСТ 30030 «Трансформаторы разделительные и безопасные разделительные трансформаторы», или от другого источника, обеспечивающего равноценную степень безопасности.
 Токоведущие части цепи, питающейся от разделительного трансформатора, не должны иметь соединений с заземленными частями и защитными проводниками других цепей.
 Проводники цепей, питающихся от разделительного трансформатора, рекомендуется прокладывать отдельно от других цепей. Если это невозможно, то для таких цепей необходимо использовать кабели без металлической оболочки, брони, экрана или изолированные провода, проложенные в изоляционных трубах, коробах и каналах при условии, что номинальное напряжение этих кабелей и проводов соответствует наибольшему напряжению совместно проложенных цепей, а каждая цепь защищена от сверхтоков.
 Если от разделительного трансформатора питается только один электроприемник, то его открытые проводящие части не должны быть присоединены ни к защитному проводнику, ни к открытым проводящим частям других цепей.
 Допускается питание нескольких электроприемников от одного разделительного трансформатора при одновременном выполнении следующих условий:
 1) открытые проводящие части отделяемой цепи не должны иметь электрической связи с металлическим корпусом источника питания;
 2) открытые проводящие части отделяемой цепи должны быть соединены между собой изолированными незаземленными проводниками местной системы уравнивания потенциалов, не имеющей соединений с защитными проводниками и открытыми проводящими частями других цепей;
 3) все штепсельные розетки должны иметь защитный контакт, присоединенный к местной незаземленной системе уравнивания потенциалов;
 4) все гибкие кабели, за исключением питающих оборудование класса II, должны иметь защитный проводник, применяемый в качестве проводника уравнивания потенциалов;
 5) время отключения устройством защиты при двухфазном замыкании на открытые проводящие части не должно превышать время, указанное в табл. 1.7.2.
 1.7.86. Изолирующие (непроводящие) помещения, зоны и площадки могут быть применены в электроустановках напряжением до 1 кВ, когда требования к автоматическому отключению питания не могут быть выполнены, а применение других защитных мер невозможно либо нецелесообразно.
 Сопротивление относительно локальной земли изолирующего пола и стен таких помещений, зон и площадок в любой точке должно быть не менее:
 50 кОм при номинальном напряжении электроустановки до 500 В включительно, измеренное мегаомметром на напряжение 500 В;
 100 кОм при номинальном напряжении электроустановки более 500 В, измеренное мегаомметром на напряжение 1000 В.
 Если сопротивление в какой-либо точке меньше указанных, такие помещения, зоны, площадки не должны рассматриваться в качестве меры защиты от поражения электрическим током.
 Для изолирующих (непроводящих) помещений, зон, площадок допускается использование электрооборудования класса 0 при соблюдении, по крайней мере, одного из трех следующих условий:
 1) открытые проводящие части удалены одна от другой и от сторонних проводящих частей не менее чем на 2 м. Допускается уменьшение этого расстояния вне зоны досягаемости до 1,25 м;
 2) открытые проводящие части отделены от сторонних проводящих частей барьерами из изоляционного материала. При этом расстояния, не менее указанных в пп. 1, должны быть обеспечены с одной стороны барьера;
 3) сторонние проводящие части покрыты изоляцией, выдерживающей испытательное напряжение не менее 2 кВ в течение 1 мин.
 В изолирующих помещениях (зонах) не должен предусматриваться защитный проводник.
 Должны быть предусмотрены меры против заноса потенциала на сторонние проводящие части помещения извне.
 Пол и стены таких помещений не должны подвергаться воздействию влаги.
 1.7.87. При выполнении мер защиты в электроустановках напряжением до 1 кВ классы применяемого электрооборудования по способу защиты человека от поражения электрическим током по ГОСТ 12.2.007.0 «ССБТ. Изделия электротехнические. Общие требования безопасности» следует принимать в соответствии с табл. 1.7.3.
 Таблица 1.7.3
 Применение электрооборудования в электроустановках напряжением до 1 кВ
 Класс по ГОСТ 12.2.007.0 Р МЭК536
 Маркировка
 Назначение защиты
 Условия применения электрооборудования в электроустановке
 Класс 0
 -
 При косвенном прикосновении
 1. Применение в непроводящих помещениях.
2. Питание от вторичной обмотки разделительного трансформатора только одного электроприемника
 Класс I
 Защитный зажим -знак или буквы РЕ, или желто-зеленые полосы
 При косвенном прикосновении
 Присоединение заземляющего зажима электрооборудования к защитному проводнику электроустановки
 Класс II
 Знак 
 При косвенном прикосновении
 Независимо от мер защиты, принятых в электроустановке
 Класс III
 Знак
 От прямого и косвенного прикосновений
 Питание от безопасного разделительного трансформатора
 Заземляющие устройства электроустановок напряжением выше 1 кВ в сетях с эффективно заземленной нейтралью
 1.7.88. Заземляющие устройства электроустановок напряжением выше 1 кВ в сетях с эффективно заземленной нейтралью следует выполнять с соблюдением требований либо к их сопротивлению (1.7.90), либо к напряжению прикосновения (1.7.91), а также с соблюдением требований к конструктивному выполнению (1.7.92-1.7.93) и к ограничению напряжения на заземляющем устройстве (1.7.89). Требования 1.7.89-1.7.93 не распространяются на заземляющие устройства опор ВЛ.
 1.7.89. Напряжение на заземляющем устройстве при стекании с него тока замыкания на землю не должно, как правило, превышать 10 кВ. Напряжение выше 10 кВ допускается на заземляющих устройствах, с которых исключен вынос потенциалов за пределы зданий и внешних ограждений электроустановок. При напряжении на заземляющем устройстве более 5 кВ должны быть предусмотрены меры по защите изоляции отходящих кабелей связи и телемеханики и по предотвращению выноса опасных потенциалов за пределы электроустановки.
 1.7.90. Заземляющее устройство, которое выполняется с соблюдением требований к его сопротивлению, должно иметь в любое время года сопротивление не более 0,5 Ом с учетом сопротивления естественных и искусственных заземлителей.
 В целях выравнивания электрического потенциала и обеспечения присоединения электрооборудования к заземлителю на территории, занятой оборудованием, следует прокладывать продольные и поперечные горизонтальные заземлители и объединять их между собой в заземляющую сетку.
 Продольные заземлители должны быть проложены вдоль осей электрооборудования со стороны обслуживания на глубине 0,5-0,7 м от поверхности земли и на расстоянии 0,8-1,0 м от фундаментов или оснований оборудования. Допускается увеличение расстояний от фундаментов или оснований оборудования до 1,5 м с прокладкой одного заземлителя для двух рядов оборудования, если стороны обслуживания обращены друг к другу, а расстояние между основаниями или фундаментами двух рядов не превышает 3,0 м.
 Поперечные заземлители следует прокладывать в удобных местах между оборудованием на глубине 0,5-0,7 м от поверхности земли. Расстояние между ними рекомендуется принимать увеличивающимся от периферии к центру заземляющей сетки. При этом первое и последующие расстояния, начиная от периферии, не должны превышать соответственно 4,0; 5,0; 6,0; 7,5; 9,0; 11,0; 13,5; 16,0; 20,0 м. Размеры ячеек заземляющей сетки, примыкающих к местам присоединения нейтралей силовых трансформаторов и короткозамыкателей к заземляющему устройству, не должны превышать 6 х 6 м.
 Горизонтальные заземлители следует прокладывать по краю территории, занимаемой заземляющим устройством так, чтобы они в совокупности образовывали замкнутый контур.
 Если контур заземляющего устройства располагается в пределах внешнего ограждения электроустановки, то у входов и въездов на ее территорию следует выравнивать потенциал путем установки двух вертикальных заземлителей, присоединенных к внешнему горизонтальному заземлителю напротив входов и въездов. Вертикальные заземлители должны быть длиной 3-5 м, а расстояние между ними должно быть равно ширине входа или въезда.
 1.7.91. Заземляющее устройство, которое выполняется с соблюдением требований, предъявляемых к напряжению прикосновения, должно обеспечивать в любое время года при стекании с него тока замыкания на землю значения напряжений прикосновения, не превышающие нормированных (см. ГОСТ 12.1.038). Сопротивление заземляющего устройства при этом определяется по допустимому напряжению на заземляющем устройстве и току замыкания на землю.
 При определении значения допустимого напряжения прикосновения в качестве расчетного времени воздействия следует принимать сумму времени действия защиты и полного времени отключения выключателя. При определении допустимых значений напряжений прикосновения у рабочих мест, где при производстве оперативных переключений могут возникнуть КЗ на конструкции, доступные для прикосновения производящему переключения персоналу, следует принимать время действия резервной защиты, а для остальной территории - основной защиты.
 Примечание. Рабочее место следует понимать как место оперативного обслуживания электрических аппаратов.
 Размещение продольных и поперечных горизонтальных заземлителей должно определяться требованиями ограничения напряжений прикосновения до нормированных значений и удобством присоединения заземляемого оборудования. Расстояние между продольными и поперечными горизонтальными искусственными заземлителями не должно превышать 30 м, а глубина их заложения в грунт должна быть не менее 0,3 м. Для снижения напряжения прикосновения у рабочих мест в необходимых случаях может быть выполнена подсыпка щебня слоем толщиной 0,1-0,2 м.
 В случае объединения заземляющих устройств разных напряжений в одно общее заземляющее устройство напряжение прикосновения должно определяться по наибольшему току короткого замыкания на землю объединяемых ОРУ.
 1.7.92. При выполнении заземляющего устройства с соблюдением требований, предъявляемых к его сопротивлению или к напряжению прикосновения, дополнительно к требованиям 1.7.90-1.7.91 следует:
 прокладывать заземляющие проводники, присоединяющие оборудование или конструкции к заземлителю, в земле на глубине не менее 0,3 м;
 прокладывать продольные и поперечные горизонтальные заземлители (в четырех направлениях) вблизи мест расположения заземляемых нейтралей силовых трансформаторов, короткозамыкателей.
 При выходе заземляющего устройства за пределы ограждения электроустановки горизонтальные заземлители, находящиеся вне территории электроустановки, следует прокладывать на глубине не менее 1 м. Внешний контур заземляющего устройства в этом случае рекомендуется выполнять в виде многоугольника с тупыми или скругленными углами.
 1.7.93. Внешнюю ограду электроустановок не рекомендуется присоединять к заземляющему устройству.
 Если от электроустановки отходят ВЛ 110 кВ и выше, то ограду следует заземлить с помощью вертикальных заземлителей длиной 2-3 м, установленных у стоек ограды по всему ее периметру через 20-50 м. Установка таких заземлителей не требуется для ограды с металлическими стойками и с теми стойками из железобетона, арматура которых электрически соединена с металлическими звеньями ограды.
 Для исключения электрической связи внешней ограды с заземляющим устройством расстояние от ограды до элементов заземляющего устройства, расположенных вдоль нее с внутренней, внешней или с обеих сторон, должно быть не менее 2 м. Выходящие за пределы ограды горизонтальные заземлители, трубы и кабели с металлической оболочкой или броней и другие металлические коммуникации должны быть проложены посередине между стойками ограды на глубине не менее 0,5 м. В местах примыкания внешней ограды к зданиям и сооружениям, а также в местах примыкания к внешней ограде внутренних металлических ограждений должны быть выполнены кирпичные или деревянные вставки длиной не менее 1 м.
 Питание электроприемников, установленных на внешней ограде, следует осуществлять от разделительных трансформаторов. Эти трансформаторы не допускается устанавливать на ограде. Линия, соединяющая вторичную обмотку разделительного трансформатора с электроприемником, расположенным на ограде, должна быть изолирована от земли на расчетное значение напряжения на заземляющем устройстве.
 Если выполнение хотя бы одного из указанных мероприятий невозможно, то металлические части ограды следует присоединить к заземляющему устройству и выполнить выравнивание потенциалов так, чтобы напряжение прикосновения с внешней и внутренней сторон ограды не превышало допустимых значений. При выполнении заземляющего устройства по допустимому сопротивлению с этой целью должен быть проложен горизонтальный заземлитель с внешней стороны ограды на расстоянии 1 м от нее и на глубине 1 м. Этот заземлитель следует присоединять к заземляющему устройству не менее чем в четырех точках.
 1.7.94. Если заземляющее устройство электроустановки напряжением выше 1 кВ сети с эффективно заземленной нейтралью соединено с заземляющим устройством другой электроустановки при помощи кабеля с металлической оболочкой или броней или других металлических связей, то для выравнивания потенциалов вокруг указанной другой электроустановки или здания, в котором она размещена, необходимо соблюдение одного из следующих условий:
 1) прокладка в земле на глубине 1 м и на расстоянии 1 м от фундамента здания или от периметра территории, занимаемой оборудованием, заземлителя, соединенного с системой уравнивания потенциалов этого здания или этой территории, а у входов и у въездов в здание - укладка проводников на расстоянии 1 и 2 м от заземлителя на глубине 1 и 1,5 м соответственно и соединение этих проводников с заземлителем;
 2) использование железобетонных фундаментов в качестве заземлителей в соответствии с 1.7.109, если при этом обеспечивается допустимый уровень выравнивания потенциалов. Обеспечение условий выравнивания потенциалов посредством железобетонных фундаментов, используемых в качестве заземлителей, определяется в соответствии с ГОСТ 12.1.030
 «Электробезопасность. Защитное заземление, зануление».
 Не требуется выполнение условий, указанных в пп. 1 и 2, если вокруг зданий имеются асфальтовые отмостки, в том числе у входов и у въездов. Если у какого-либо входа (въезда) отмостка отсутствует, у этого входа (въезда) должно быть выполнено выравнивание потенциалов путем укладки двух проводников, как указано в пп. 1, или соблюдено условие по пп. 2. При этом во всех случаях должны выполняться требования 1.7.95.
 1.7.95. Во избежание выноса потенциала не допускается питание электроприемников, находящихся за пределами заземляющих устройств электроустановок напряжением выше 1 кВ сети с эффективно заземленной нейтралью, от обмоток до 1 кВ с заземленной нейтралью трансформаторов, находящихся в пределах контура заземляющего устройства электроустановки напряжением выше 1 кВ.
 При необходимости питание таких электроприемников может осуществляться от трансформатора с изолированной нейтралью на стороне напряжением до 1 кВ по кабельной линии, выполненной кабелем без металлической оболочки и без брони, или по ВЛ.
 При этом напряжение на заземляющем устройстве не должно превышать напряжение срабатывания пробивного предохранителя, установленного на стороне низшего напряжения трансформатора с изолированной нейтралью.
 Питание таких электроприемников может также осуществляться от разделительного трансформатора. Разделительный трансформатор и линия от его вторичной обмотки к электроприемнику, если она проходит по территории, занимаемой заземляющим устройством электроустановки напряжением выше 1 кВ, должны иметь изоляцию от земли на расчетное значение напряжения на заземляющем устройстве.
 Заземляющие устройства электроустановок напряжением выше 1 кВ в сетях с изолированной нейтралью
 1.7.96. В электроустановках напряжением выше 1 кВ сети с изолированной нейтралью сопротивление заземляющего устройства при прохождении расчетного тока замыкания на землю в любое время года с учетом сопротивления естественных заземлителей должно быть
 R £ 250/I,
 но не более 10 Ом, где I - расчетный ток замыкания на землю, А.
 В качестве расчетного тока принимается:
 1) в сетях без компенсации емкостных токов - ток замыкания на землю;
 2) в сетях с компенсацией емкостных токов:
 для заземляющих устройств, к которым присоединены компенсирующие аппараты, - ток, равный 125 % номинального тока наиболее мощного из этих аппаратов;
 для заземляющих устройств, к которым не присоединены компенсирующие аппараты, — ток замыкания на землю, проходящий в данной сети при отключении наиболее мощного из компенсирующих аппаратов.
 Расчетный ток замыкания на землю должен быть определен для той из возможных в эксплуатации схем сети, при которой этот ток имеет наибольшее значение.
 1.7.97. При использовании заземляющего устройства одновременно для электроустановок напряжением до 1 кВ с изолированной нейтралью должны быть выполнены условия 1.7.104.
 При использовании заземляющего устройства одновременно для электроустановок напряжением до 1 кВ с глухозаземленной нейтралью сопротивление заземляющего устройства должно быть не более указанного в 1.7.101 либо к заземляющему устройству должны быть присоединены оболочки и броня не менее двух кабелей на напряжение до или выше 1 кВ или обоих напряжений, при общей протяженности этих кабелей не менее 1 км.
 1.7.98. Для подстанций напряжением 6-10/0,4 кВ должно быть выполнено одно общее заземляющее устройство, к которому должны быть присоединены:
 1) нейтраль трансформатора на стороне напряжением до 1 кВ;
 2) корпус трансформатора;
 3) металлические оболочки и броня кабелей напряжением до 1 кВ и выше;
 4) открытые проводящие части электроустановок напряжением до 1 кВ и выше;
 5) сторонние проводящие части.
 Вокруг площади, занимаемой подстанцией, на глубине не менее 0,5 м и на расстоянии не более 1 м от края фундамента здания подстанции или от края фундаментов открыто установленного оборудования должен быть проложен замкнутый горизонтальный заземлитель (контур), присоединенный к заземляющему устройству.
 1.7.99. Заземляющее устройство сети напряжением выше 1 кВ с изолированной нейтралью, объединенное с заземляющим устройством сети напряжением выше 1 кВ с эффективно заземленной нейтралью в одно общее заземляющее устройство, должно удовлетворять также требованиям 1.7.89-1.7.90.
 Заземляющие устройства электроустановок напряжением до 1 кВ в сетях с глухозаземленной нейтралью
 1.7.100. В электроустановках с глухозаземленной нейтралью нейтраль генератора или трансформатора трехфазного переменного тока, средняя точка источника постоянного тока, один из выводов источника однофазного тока должны быть присоединены к заземлителю при помощи заземляющего проводника.
 Искусственный заземлитель, предназначенный для заземления нейтрали, как правило, должен быть расположен вблизи генератора или трансформатора. Для внутрицеховых подстанций допускается располагать заземлитель около стены здания.
 Если фундамент здания, в котором размещается подстанция, используется в качестве естественных заземлителей, нейтраль трансформатора следует заземлять путем присоединения не менее чем к двум металлическим колоннам или к закладным деталям, приваренным к арматуре не менее двух железобетонных фундаментов.
 При расположении встроенных подстанций на разных этажах многоэтажного здания заземление нейтрали трансформаторов таких подстанций должно быть выполнено при помощи специально проложенного заземляющего проводника. В этом случае заземляющий проводник должен быть дополнительно присоединен к колонне здания, ближайшей к трансформатору, а его сопротивление учтено при определении сопротивления растеканию заземляющего устройства, к которому присоединена нейтраль трансформатора.
 Во всех случаях должны быть приняты меры по обеспечению непрерывности цепи заземления и защите заземляющего проводника от механических повреждений.
 Если в PEN-проводнике, соединяющем нейтраль трансформатора или генератора с шиной PEN распределительного устройства напряжением до 1 кВ, установлен трансформатор тока, то заземляющий проводник должен быть присоединен не к нейтрали трансформатора или генератора непосредственно, а к PEN-проводнику, по возможности сразу за трансформатором тока. В таком случае разделение PEN-проводника на РЕ- и N-проводники в системе TN-S должно быть выполнено также за трансформатором тока. Трансформатор тока следует размещать как можно ближе к выводу нейтрали генератора или трансформатора.
 1.7.101. Сопротивление заземляющего устройства, к которому присоединены нейтрали генератора или трансформатора или выводы источника однофазного тока, в любое время года должно быть не более 2, 4 и 8 Ом соответственно при линейных напряжениях 660, 380 и 220 В источника трехфазного тока или 380, 220 и 127 В источника однофазного тока. Это сопротивление должно быть обеспечено с учетом использования естественных заземлителей, а также заземлителей повторных заземлений PEN- или PE-проводника ВЛ напряжением до 1 кВ при количестве отходящих линий не менее двух. Сопротивление заземлителя, расположенного в непосредственной близости от нейтрали генератора или трансформатора или вывода источника однофазного тока, должно быть не более 15, 30 и 60 Ом соответственно при линейных напряжениях 660, 380 и 220 В источника трехфазного тока или 380, 220 и 127 В источника однофазного тока.
 При удельном сопротивлении земли r > 100 Ом×м допускается увеличивать указанные нормы в 0,01r раз, но не более десятикратного.
 1.7.102. На концах ВЛ или ответвлений от них длиной более 200 м, а также на вводах ВЛ к электроустановкам, в которых в качестве защитной меры при косвенном прикосновении применено автоматическое отключение питания, должны быть выполнены повторные заземления PEN-проводника. При этом в первую очередь следует использовать естественные заземлители, например, подземные части опор, а также заземляющие устройства, предназначенные для грозовых перенапряжений (см. гл. 2.4).
 Указанные повторные заземления выполняются, если более частые заземления по условиям защиты от грозовых перенапряжений не требуются.
 Повторные заземления PEN-проводника в сетях постоянного тока должны быть выполнены при помощи отдельных искусственных заземлителей, которые не должны иметь металлических соединений с подземными трубопроводами.
 Заземляющие проводники для повторных заземлений PEN-проводника должны иметь размеры не менее приведенных в табл. 1.7.4.
 Таблица 1.7.4
 Наименьшие размеры заземлителей и заземляющих проводников, проложенных в земле
 Материал
 Профиль сечения
 Диаметр, мм
 Площадь поперечного сечения, мм
 Толщина стенки, мм
 Сталь
 Круглый:
 черная
 для вертикальных заземлителей;
 16
 -
 -
 для горизонтальных заземлителей
 10
 -
 -
 Прямоугольный
 -
 100
 4
 Угловой
 -
 100
 4
 Трубный
 32
 -
 3,5
 Сталь
 Круглый:
 оцинкованная
 для вертикальных заземлителей;
 12
 -
 -
 для горизонтальных заземлителей
 10
 -
 -
 Прямоугольный
 -
 75
 3
 Трубный
 25
 -
 2
 Медь
 Круглый
 12
 -
 -
 Прямоугольный
 -
 50
 2
 Трубный
 20
 -
 2
 Канат многопроволочный
 1,8*
 35
 * Диаметр каждой проволоки.
 1.7.103. Общее сопротивление растеканию заземлителей (в том числе естественных) всех повторных заземлений PEN-проводника каждой ВЛ в любое время года должно быть не более 5, 10 и 20 Ом соответственно при линейных напряжениях 660, 380 и 220 В источника трехфазного тока или 380, 220 и 127 В источника однофазного тока. При этом сопротивление растеканию заземлителя каждого из повторных заземлений должно быть не более 15, 30 и 60 Ом соответственно при тех же напряжениях.
 При удельном сопротивлении земли r > 100 Ом×м допускается увеличивать указанные нормы в 0,01r раз, но не более десятикратного.
 Заземляющие устройства электроустановок напряжением до 1 кВ в сетях с изолированной нейтралью
 1.7.104. Сопротивление заземляющего устройства, используемого для защитного заземления открытых проводящих частей, в системе IT должно соответствовать условию:
 R £ Uпр/I,
 где R - сопротивление заземляющего устройства, Ом;
 Uпр - напряжение прикосновения, значение которого принимается равным 50 В (см. также 1.7.53);
 I - полный ток замыкания на землю, А.
 Как правило, не требуется принимать значение сопротивления заземляющего устройства менее 4 Ом. Допускается сопротивление заземляющего устройства до 10 Ом, если соблюдено приведенное выше условие, а мощность генераторов или трансформаторов не превышает 100 кВ×А, в том числе суммарная мощность генераторов или трансформаторов, работающих параллельно.
 Заземляющие устройства в районах с большим удельным сопротивлением земли
 1.7.105. Заземляющие устройства электроустановок напряжением выше 1 кВ с эффективно заземленной нейтралью в районах с большим удельным сопротивлением земли, в том числе в районах многолетней мерзлоты, рекомендуется выполнять с соблюдением требований, предъявляемых к напряжению прикосновения (1.7.91).
 В скальных структурах допускается прокладывать горизонтальные заземлители на меньшей глубине, чем этого требуют 1.7.91-1.7.93, но не менее чем 0,15 м. Кроме того, допускается не выполнять требуемые 1.7.90 вертикальные заземлители у входов и у въездов.
 1.7.106. При сооружении искусственных заземлителей в районах с большим удельным сопротивлением земли рекомендуются следующие мероприятия:
 1) устройство вертикальных заземлителей увеличенной длины, если с глубиной удельное сопротивление земли снижается, а естественные углубленные заземлители (например, скважины с металлическими обсадными трубами) отсутствуют;
 2) устройство выносных заземлителей, если вблизи (до 2 км) от электроустановки есть места с меньшим удельным сопротивлением земли;
 3) укладка в траншеи вокруг горизонтальных заземлителей в скальных структурах влажного глинистого грунта с последующей трамбовкой и засыпкой щебнем до верха траншеи;
 4) применение искусственной обработки грунта с целью снижения его удельного сопротивления, если другие способы не могут быть применены или не дают необходимого эффекта.
 1.7.107. В районах многолетней мерзлоты, кроме рекомендаций, приведенных в 1.7.106, следует:
 1) помещать заземлители в непромерзающие водоемы и талые зоны;
 2) использовать обсадные трубы скважин;
 3) в дополнение к углубленным заземлителям применять протяженные заземлители на глубине около 0,5 м, предназначенные для работы в летнее время при оттаивании поверхностного слоя земли;
 4) создавать искусственные талые зоны.
 1.7.108. В электроустановках напряжением выше 1 кВ, а также до 1 кВ с изолированной нейтралью для земли с удельным сопротивлением более 500 Ом×м, если мероприятия, предусмотренные 1.7.105-1.7.107, не позволяют получить приемлемые по экономическим соображениям заземлители, допускается повысить требуемые настоящей главой значения сопротивлений заземляющих устройств в 0,002r раз, где r - эквивалентное удельное сопротивление земли, Ом×м. При этом увеличение требуемых настоящей главой сопротивлений заземляющих устройств должно быть не более десятикратного.
 Заземлители
 1.7.109. В качестве естественных заземлителей могут быть использованы:
 1) металлические и железобетонные конструкции зданий и сооружений, находящиеся в соприкосновении с землей, в том числе железобетонные фундаменты зданий и сооружений, имеющие защитные гидроизоляционные покрытия в неагрессивных, слабоагрессивных и среднеагрессивных средах;
 2) металлические трубы водопровода, проложенные в земле;
 3) обсадные трубы буровых скважин;
 4) металлические шпунты гидротехнических сооружений, водоводы, закладные части затворов и т. п.;
 5) рельсовые пути магистральных неэлектрифицированных железных дорог и подъездные пути при наличии преднамеренного устройства перемычек между рельсами;
 6) другие находящиеся в земле металлические конструкции и сооружения;
 7) металлические оболочки бронированных кабелей, проложенных в земле. Оболочки кабелей могут служить единственными заземлителями при количестве кабелей не менее двух. Алюминиевые оболочки кабелей использовать в качестве заземлителей не допускается.
 1.7.110. Не допускается использовать в качестве заземлителей трубопроводы горючих жидкостей, горючих или взрывоопасных газов и смесей и трубопроводов канализации и центрального отопления. Указанные ограничения не исключают необходимости присоединения таких трубопроводов к заземляющему устройству с целью уравнивания потенциалов в соответствии с 1.7.82.
 Не следует использовать в качестве заземлителей железобетонные конструкции зданий и сооружений с предварительно напряженной арматурой, однако это ограничение не распространяется на опоры ВЛ и опорные конструкции ОРУ.
 Возможность использования естественных заземлителей по условию плотности протекающих по ним токов, необходимость сварки арматурных стержней железобетонных фундаментов и конструкций, приварки анкерных болтов стальных колонн к арматурным стержням железобетонных фундаментов, а также возможность использования фундаментов в сильноагрессивных средах должны быть определены расчетом.
 1.7.111. Искусственные заземлители могут быть из черной или оцинкованной стали или медными.
 Искусственные заземлители не должны иметь окраски.
 Материал и наименьшие размеры заземлителей должны соответствовать приведенным в табл. 1.7.4.
 1.7.112. Сечение горизонтальных заземлителей для электроустановок напряжением выше 1 кВ следует выбирать по условию термической стойкости при допустимой температуре нагрева 400
 °С (кратковременный нагрев, соответствующий времени действия защиты и отключения выключателя).
 В случае опасности коррозии заземляющих устройств следует выполнить одно из следующих мероприятий:
 увеличить сечения заземлителей и заземляющих проводников с учетом расчетного срока их службы;
 применить заземлители и заземляющие проводники с гальваническим покрытием или медные.
 При этом следует учитывать возможное увеличение сопротивления заземляющих устройств, обусловленное коррозией.
 Траншеи для горизонтальных заземлителей должны заполняться однородным грунтом, не содержащим щебня и строительного мусора.
 Не следует располагать (использовать) заземлители в местах, где земля подсушивается под действием тепла трубопроводов и т.п.
 Заземляющие проводники
 1.7.113. Сечения заземляющих проводников в электроустановках напряжением до 1 кВ должны соответствовать требованиям 1.7.126 к защитным проводникам.
 Наименьшие сечения заземляющих проводников, проложенных в земле, должны соответствовать приведенным в табл. 1.7.4.
 Прокладка в земле алюминиевых неизолированных проводников не допускается.
 1.7.114. В электроустановках напряжением выше 1 кВ сечения заземляющих проводников должны быть выбраны такими, чтобы при протекании по ним наибольшего тока однофазного КЗ в электроустановках с эффективно заземленной нейтралью или тока двухфазного КЗ в электроустановках с изолированной нейтралью температура заземляющих проводников не превысила 400 °С (кратковременный нагрев, соответствующий полному времени действия защиты и отключения выключателя).
 1.7.115. В электроустановках напряжением выше 1 кВ с изолированной нейтралью проводимость заземляющих проводников сечением до 25 мм2 по меди или равноценное ему из других материалов должна составлять не менее 1/3 проводимости фазных проводников. Как правило, не требуется применение медных проводников сечением более 25 мм2, алюминиевых - 35 мм2, стальных - 120 мм2.
 1.7.116. Для выполнения измерений сопротивления заземляющего устройства в удобном месте должна быть предусмотрена возможность отсоединения заземляющего проводника. В электроустановках напряжением до 1 кВ таким местом, как правило, является главная заземляющая шина. Отсоединение заземляющего проводника должно быть возможно только при помощи инструмента.
 1.7.117. Заземляющий проводник, присоединяющий заземлитель рабочего (функционального) заземления к главной заземляющей шине в электроустановках напряжением до 1 кВ, должен иметь сечение не менее: медный - 10 мм2, алюминиевый - 16 мм2, стальной - 75 мм2.
 1.7.118. У мест ввода заземляющих проводников в здания должен быть предусмотрен опознавательный знак .
 Главная заземляющая шина
 1.7.119. Главная заземляющая шина может быть выполнена внутри вводного устройства электроустановки напряжением до 1 кВ или отдельно от него.
 Внутри вводного устройства в качестве главной заземляющей шины следует использовать шину РЕ.
 При отдельной установке главная заземляющая шина должна быть расположена в доступном, удобном для обслуживания месте вблизи вводного устройства.
 Сечение отдельно установленной главной заземляющей шины должно быть не менее сечения РЕ (pen)-проводника питающей линии.
 Главная заземляющая шина должна быть, как правило, медной. Допускается применение главной заземляющей шины из стали. Применение алюминиевых шин не допускается.
 В конструкции шины должна быть предусмотрена возможность индивидуального отсоединения присоединенных к ней проводников. Отсоединение должно быть возможно только с использованием инструмента.
 В местах, доступных только квалифицированному персоналу (например, щитовых помещениях жилых домов), главную заземляющую шину следует устанавливать открыто. В местах, доступных посторонним лицам (например, подъездах или подвалах домов), она должна иметь защитную оболочку - шкаф или ящик с запирающейся на ключ дверцей. На дверце или на стене над шиной должен быть нанесен знак .
 1.7.120. Если здание имеет несколько обособленных вводов, главная заземляющая шина должна быть выполнена для каждого вводного устройства. При наличии встроенных трансформаторных подстанций главная заземляющая шина должна устанавливаться возле каждой из них. Эти шины должны соединяться проводником уравнивания потенциалов, сечение которого должно быть не менее половины сечения РЕ (pen)-проводника той линии среди отходящих от щитов низкого напряжения подстанций, которая имеет наибольшее сечение. Для соединения нескольких главных заземляющих шин могут использоваться сторонние проводящие части, если они соответствуют требованиям 1.7.122 к непрерывности и проводимости электрической цепи.
 Защитные проводники (pe-проводники)
 1.7.121. В качестве РЕ-проводников в электроустановках напряжением до 1 кВ могут использоваться:
 1) специально предусмотренные проводники:
 жилы многожильных кабелей;
 изолированные или неизолированные провода в общей оболочке с фазными проводами;
 стационарно проложенные изолированные или неизолированные проводники;
 2) открытые проводящие части электроустановок:
 алюминиевые оболочки кабелей;
 стальные трубы электропроводок;
 металлические оболочки и опорные конструкции шинопроводов и комплектных устройств заводского изготовления.
 Металлические короба и лотки электропроводок можно использовать в качестве защитных проводников при условии, что конструкцией коробов и лотков предусмотрено такое использование, о чем имеется указание в документации изготовителя, а их расположение исключает возможность механического повреждения;
 3) некоторые сторонние проводящие части:
 металлические строительные конструкции зданий и сооружений (фермы, колонны и т. п.);
 арматура железобетонных строительных конструкций зданий при условии выполнения требований 1.7.122;
 металлические конструкции производственного назначения (подкрановые рельсы, галереи, площадки, шахты лифтов, подъемников, элеваторов, обрамления каналов и т.п.).
 1.7.122. Использование открытых и сторонних проводящих частей в качестве pe-проводников допускается, если они отвечают требованиям настоящей главы к проводимости и непрерывности электрической цепи.
 Сторонние проводящие части могут быть использованы в качестве РЕ-проводников, если они, кроме того, одновременно отвечают следующим требованиям:
 1) непрерывность электрической цепи обеспечивается либо их конструкцией, либо соответствующими соединениями, защищенными от механических, химических и других повреждений;
 2) их демонтаж невозможен, если не предусмотрены меры по сохранению непрерывности цепи и ее проводимости.
 1.7.123. Не допускается использовать в качестве РЕ-проводников:
 металлические оболочки изоляционных трубок и трубчатых проводов, несущие тросы при тросовой электропроводке, металлорукава, а также свинцовые оболочки проводов и кабелей;
 трубопроводы газоснабжения и другие трубопроводы горючих и взрывоопасных веществ и смесей, трубы канализации и центрального отопления;
 водопроводные трубы при наличии в них изолирующих вставок.
 1.7.124. Нулевые защитные проводники цепей не допускается использовать в качестве нулевых защитных проводников электрооборудования, питающегося по другим цепям, а также использовать открытые проводящие части электрооборудования в качестве нулевых защитных проводников для другого электрооборудования, за исключением оболочек и опорных конструкций шинопроводов и комплектных устройств заводского изготовления, обеспечивающих возможность подключения к ним защитных проводников в нужном месте.
 1.7.125. Использование специально предусмотренных защитных проводников для иных целей не допускается.
 1.7.126. Наименьшие площади поперечного сечения защитных проводников должны соответствовать табл. 1.7.5.
 Площади сечений приведены для случая, когда защитные проводники изготовлены из того же материала, что и фазные проводники. Сечения защитных проводников из других материалов должны быть эквивалентны по проводимости приведенным.
 Таблица 1.7.5
 Наименьшие сечения защитных проводников
 Сечение фазных проводников, мм2
 Наименьшее сечение защитных проводников, мм2
 S £ 16
 S
 16 < S £ 35
 16
 S > 35
 S/2
 Допускается, при необходимости, принимать сечение защитного проводника менее требуемых, если оно рассчитано по формуле (только для времени отключения £ 5 с):
 S ³ I/k,
 где S - площадь поперечного сечения защитного проводника, мм2;
 I - ток короткого замыкания, обеспечивающий время отключения поврежденной цепи защитным аппаратом в соответствии с табл. 1.7.1 и 1.7.2 или за время не более 5 с в
 соответствии с 1.7.79, А;
 t - время срабатывания защитного аппарата, с;
 k — коэффициент, значение которого зависит от материала защитного проводника, его изоляции, начальной и конечной температур. Значение k для защитных проводников в различных условиях приведены в табл. 1.7.6-1.7.9.
 Если при расчете получается сечение, отличное от приведенного в табл. 1.7.5, то следует выбирать ближайшее большее значение, а при получении нестандартного сечения - применять проводники ближайшего большего стандартного сечения.
 Значения максимальной температуры при определении сечения защитного проводника не должны превышать предельно допустимых температур нагрева проводников при КЗ в соответствии с гл. 1.4, а для электроустановок во взрывоопасных зонах должны соответствовать ГОСТ 22782.0
 «Электрооборудование взрывозащищенное. Общие технические требования и методы испытаний».
 1.7.127. Во всех случаях сечение медных защитных проводников, не входящих в состав кабеля или проложенных не в общей оболочке (трубе, коробе, на одном лотке) с фазными проводниками, должно быть не менее:
 2,5 мм2 - при наличии механической защиты;
 4 мм2 - при отсутствии механической защиты.
 Сечение отдельно проложенных защитных алюминиевых проводников должно быть не менее 16 мм2.
 1.7.128. В системе ТN для обеспечения требований 1.7.88 нулевые защитные проводники рекомендуется прокладывать совместно или в непосредственной близости с фазными проводниками.
 Таблица 1.7.6
 Значение коэффициента k для изолированных защитных проводников, не входящих в кабель, и для неизолированных проводников, касающихся оболочки кабелей (начальная температура проводника принята равной 30
 °С)
 Параметр
 Материал изоляции
 Поливинилхлорид (ПВХ)
 Поливинилхлорид (ПВХ)
 Бутиловая резина
 Конечная температура, °С
 160
 250
 220
 k проводника:
 — медного
 143
 176
 166
 — алюминиевого
 95
 116
 110
 — стального
 52
 64
 60
 Таблица 1.7.7
 Значение коэффициента k для защитного проводника, входящего в многожильный кабель
 Параметр
 Материал изоляции
 Поливинилхлорид (ПВХ)
 Сшитый полиэтилен, этиленпропиленовая резина
 Бутиловая резина
 Начальная температура, °С
 70
 90
 85
 Конечная температура, °С
 160
 250
 220
 k проводника:
 — медного
 115
 143
 134
 — алюминиевого
 76
 94
 89
 Таблица 1.7.8
 Значение коэффициента k при использовании в качестве защитного проводника алюминиевой оболочки кабеля
 Параметр
 Материал изоляции
 Поливинилхлорид (ПВХ)
 Сшитый полиэтилен, этиленпропиленовая резина
 Бутиловая резина
 Начальная температура, °С
 60
 80
 75
 Конечная температура, °С
 160
 250
 220
 k
 81
 98
 93
 Таблица 1.7.9
 Значение коэффициента k для неизолированных проводников, когда указанные температуры не создают опасности повреждения находящихся вблизи материалов (начальная температура проводника принята равной 30
 °С)
 Материал проводника
 Условия
 Проводники
 Проложенные открыто и в специально отведенных местах
 Эксплуатируемые
 в нормальной среде
 в пожароопасной среде
 Медь
 Максимальная температура, °С
 500*
 200
 150
 k
 228
 159
 138
 Алюминий
 Максимальная температура, °С
 300*
 200
 150
 k
 125
 105
 91
 Сталь
 Максимальная температура, °С
 500*
 200
 150
 k
 82
 58
 50
 * Указанные температуры допускаются, если они не ухудшают качество соединений.
 1.7.129. В местах, где возможно повреждение изоляции фазных проводников в результате искрения между неизолированным нулевым защитным проводником и металлической оболочкой или конструкцией (например, при прокладке проводов в трубах, коробах, лотках), нулевые защитные проводники должны иметь изоляцию, равноценную изоляции фазных проводников.
 1.7.130. Неизолированные РЕ-проводники должны быть защищены от коррозии. В местах пересечения РЕ-проводников с кабелями, трубопроводами, железнодорожными путями, в местах их ввода в здания и в других местах, где возможны механические повреждения РЕ-проводников, эти проводники должны быть защищены.
 В местах пересечения температурных и осадочных швов должна быть предусмотрена компенсация длины РЕ-проводников.
 Совмещенные нулевые защитные и нулевые рабочие проводники (pen-проводники)
 1.7.131. В многофазных цепях в системе TN для стационарно проложенных кабелей, жилы которых имеют площадь поперечного сечения не менее 10 мм2 по меди или 16 мм2 по алюминию, функции нулевого защитного (РЕ) и нулевого рабочего (N) проводников могут быть совмещены в одном проводнике (pen-проводник).
 1.7.132. Не допускается совмещение функций нулевого защитного и нулевого рабочего проводников в цепях однофазного и постоянного тока. В качестве нулевого защитного проводника в таких цепях должен быть предусмотрен отдельный третий проводник. Это требование не распространяется на ответвления от ВЛ напряжением до 1 кВ к однофазным потребителям электроэнергии.
 1.7.133. Не допускается использование сторонних проводящих частей в качестве единственного pen-проводника.
 Это требование не исключает использования открытых и сторонних проводящих частей в качестве дополнительного pen-проводника при присоединении их к системе уравнивания потенциалов.
 1.7.134. Специально предусмотренные pen-проводники должны соответствовать требованиям 1.7.126 к сечению защитных проводников, а также требованиям гл. 2.1 к нулевому рабочему проводнику.
 Изоляция pen-проводников должна быть равноценна изоляции фазных проводников. Не требуется изолировать шину PEN сборных шин низковольтных комплектных устройств.
 1.7.135. Когда нулевой рабочий и нулевой защитный проводники разделены начиная с какой-либо точки электроустановки, не допускается объединять их за этой точкой по ходу распределения энергии. В месте разделения pen-проводника на нулевой защитный и нулевой рабочий проводники необходимо предусмотреть отдельные зажимы или шины для проводников, соединенные между собой. pen-проводник питающей линии должен быть подключен к зажиму или шине нулевого защитного РЕ-проводника.
 Проводники системы уравнивания потенциалов
 1.7.136. В качестве проводников системы уравнивания потенциалов могут быть использованы открытые и сторонние проводящие части, указанные в 1.7.121, или специально проложенные проводники, или их сочетание.
 1.7.137. Сечение проводников основной системы уравнивания потенциалов должно быть не менее половины наибольшего сечения защитного проводника электроустановки, если сечение проводника уравнивания потенциалов при этом не превышает 25 мм2 по меди или равноценное ему из других материалов. Применение проводников большего сечения, как правило, не требуется. Сечение проводников основной системы уравнивания потенциалов в любом случае должно быть не менее: медных - 6 мм2, алюминиевых - 16 мм2, стальных - 50 мм2.
 1.7.138. Сечение проводников дополнительной системы уравнивания потенциалов должно быть не менее:
 при соединении двух открытых проводящих частей - сечения меньшего из защитных проводников, подключенных к этим частям;
 при соединении открытой проводящей части и сторонней проводящей части - половины сечения защитного проводника, подключенного к открытой проводящей части.
 Сечения проводников дополнительного уравнивания потенциалов, не входящих в состав кабеля, должны соответствовать требованиям 1.7.127.
 Соединения и присоединения заземляющих, защитных проводников и проводников системы уравнивания и выравнивания потенциалов
 1.7.139. Соединения и присоединения заземляющих, защитных проводников и проводников системы уравнивания и выравнивания потенциалов должны быть надежными и обеспечивать непрерывность электрической цепи. Соединения стальных проводников рекомендуется выполнять посредством сварки. Допускается в помещениях и в наружных установках без агрессивных сред соединять заземляющие и нулевые защитные проводники другими способами, обеспечивающими требования ГОСТ 10434 «Соединения контактные электрические. Общие технические требования» ко 2-му классу соединений.
 Соединения должны быть защищены от коррозии и механических повреждений.
 Для болтовых соединений должны быть предусмотрены меры против ослабления контакта.
 1.7.140. Соединения должны быть доступны для осмотра и выполнения испытаний за исключением соединений, заполненных компаундом или герметизированных, а также сварных, паяных и спрессованных присоединений к нагревательным элементам в системах обогрева и их соединений, находящихся в полах, стенах, перекрытиях и в земле.
 1.7.141. При применении устройств контроля непрерывности цепи заземления не допускается включать их катушки последовательно (в рассечку) с защитными проводниками.
 1.7.142. Присоединения заземляющих и нулевых защитных проводников и проводников уравнивания потенциалов к открытым проводящим частям должны быть выполнены при помощи болтовых соединений или сварки.
 Присоединения оборудования, подвергающегося частому демонтажу или установленного на движущихся частях или частях, подверженных сотрясениям и вибрации, должны выполняться при помощи гибких проводников.
 Соединения защитных проводников электропроводок и ВЛ следует выполнять теми же методами, что и соединения фазных проводников.
 При использовании естественных заземлителей для заземления электроустановок и сторонних проводящих частей в качестве защитных проводников и проводников уравнивания потенциалов контактные соединения следует выполнять методами, предусмотренными ГОСТ 12.1.030 «ССБТ. Электробезопасность. Защитное заземление, зануление».
 1.7.143. Места и способы присоединения заземляющих проводников к протяженным естественным заземлителям (например, к трубопроводам) должны быть выбраны такими, чтобы при разъединении заземлителей для ремонтных работ ожидаемые напряжения прикосновения и расчетные значения сопротивления заземляющего устройства не превышали безопасных значений.
 Шунтирование водомеров, задвижек и т. п. следует выполнять при помощи проводника соответствующего сечения в зависимости от того, используется ли он в качестве защитного проводника системы уравнивания потенциалов, нулевого защитного проводника или защитного заземляющего проводника.
 1.7.144. Присоединение каждой открытой проводящей части электроустановки к нулевому защитному или защитному заземляющему проводнику должно быть выполнено при помощи отдельного ответвления. Последовательное включение в защитный проводник открытых проводящих частей не допускается.
 Присоединение проводящих частей к основной системе уравнивания потенциалов должно быть выполнено также при помощи отдельных ответвлений.
 Присоединение проводящих частей к дополнительной системе уравнивания потенциалов может быть выполнено при помощи как отдельных ответвлений, так и присоединения к одному общему неразъемному проводнику.
 1.7.145. Не допускается включать коммутационные аппараты в цепи РЕ- и pen-проводников, за исключением случаев питания электроприемников при помощи штепсельных соединителей.
 Допускается также одновременное отключение всех проводников на вводе в электроустановки индивидуальных жилых, дачных и садовых домов и аналогичных им объектов, питающихся по однофазным ответвлениям от ВЛ. При этом разделение pen-проводника на РЕ- и n-проводники должно быть выполнено до вводного защитно-коммутационного аппарата.
 1.7.146. Если защитные проводники и/или проводники уравнивания потенциалов могут быть разъединены при помощи того же штепсельного соединителя, что и соответствующие фазные проводники, розетка и вилка штепсельного соединителя должны иметь специальные защитные контакты для присоединения к ним защитных проводников или проводников уравнивания потенциалов.
 Если корпус штепсельной розетки выполнен из металла, он должен быть присоединен к защитному контакту этой розетки.
 Переносные электроприемники
 1.7.147. К переносным электроприемникам в Правилах отнесены электроприемники, которые могут находиться в руках человека в процессе их эксплуатации (ручной электроинструмент, переносные бытовые электроприборы, переносная радиоэлектронная аппаратура и т. п.).
 1.7.148. Питание переносных электроприемников переменного тока следует выполнять от сети напряжением не выше 380/220 В.
 В зависимости от категории помещения по уровню опасности поражения людей электрическим током (см. гл. 1.1) для защиты при косвенном прикосновении в цепях, питающих переносные электроприемники, могут быть применены автоматическое отключение питания, защитное электрическое разделение цепей, сверхнизкое напряжение, двойная изоляция.
 1.7.149. При применении автоматического отключения питания металлические корпуса переносных электроприемников, за исключением электроприемников с двойной изоляцией, должны быть присоединены к нулевому защитному проводнику в системе TN или заземлены в системе IT, для чего должен быть предусмотрен специальный защитный (РЕ) проводник, расположенный в одной оболочке с фазными проводниками (третья жила кабеля или провода -для электроприемников однофазного и постоянного тока, четвертая или пятая жила — для электроприемников трехфазного тока), присоединяемый к корпусу электроприемника и к защитному контакту вилки штепсельного соединителя. РЕ-проводник должен быть медным, гибким, его сечение должно быть равно сечению фазных проводников. Использование для этой цели нулевого рабочего (N) проводника, в том числе расположенного в общей оболочке с фазными проводниками, не допускается.
 1.7.150. Допускается применять стационарные и отдельные переносные защитные проводники и проводники уравнивания потенциалов для переносных электроприемников испытательных лабораторий и экспериментальных установок, перемещение которых в период их работы не предусматривается. При этом стационарные проводники должны удовлетворять требованиям 1.7.121-1.7.130, а переносные проводники должны быть медными, гибкими и иметь сечение не меньше чем у фазных проводников. При прокладке таких проводников не в составе общего с фазными проводниками кабеля их сечения должны быть не менее указанных в 1.7.127.
 1.7.151. Для дополнительной защиты от прямого прикосновения и при косвенном прикосновении штепсельные розетки с номинальным током не более 20 А наружной установки, а также внутренней установки, но к которым могут быть подключены переносные электроприемники, используемые вне зданий либо в помещениях с повышенной опасностью и особо опасных, должны быть защищены устройствами защитного отключения с номинальным отключающим дифференциальным током не более 30 мА. Допускается применение ручного электроинструмента, оборудованного УЗО-вилками.
 При применении защитного электрического разделения цепей в стесненных помещениях с проводящим полом, стенами и потолком, а также при наличии требований в соответствующих главах ПУЭ в других помещениях с особой опасностью, каждая розетка должна питаться от индивидуального разделительного трансформатора или от его отдельной обмотки.
 При применении сверхнизкого напряжения питание переносных электроприемников напряжением до 50 В должно осуществляться от безопасного разделительного трансформатора.
 1.7.152. Для присоединения переносных электроприемников к питающей сети следует применять штепсельные соединители, соответствующие требованиям 1.7.146.
 В штепсельных соединителях переносных электроприемников, удлинительных проводов и кабелей проводник со стороны источника питания должен быть присоединен к розетке, а со стороны электроприемника - к вилке.
 1.7.153. УЗО защиты розеточных цепей рекомендуется размещать в распределительных (групповых, квартирных) щитках. Допускается применять УЗО-розетки.
 1.7.154. Защитные проводники переносных проводов и кабелей должны быть обозначены желто-зелеными полосами.
 Передвижные электроустановки
 1.7.155. Требования к передвижным электроустановкам не распространяются на:
 судовые электроустановки;
 электрооборудование, размещенное на движущихся частях станков, машин и механизмов;
 электрифицированный транспорт;
 жилые автофургоны.
 Для испытательных лабораторий должны также выполняться требования других соответствующих нормативных документов.
 1.7.156. Автономный передвижной источник питания электроэнергией - такой источник, который позволяет осуществлять питание потребителей независимо от стационарных источников электроэнергии (энергосистемы).
 1.7.157. Передвижные электроустановки могут получать питание от стационарных или автономных передвижных источников электроэнергии.
 Питание от стационарной электрической сети должно, как правило, выполняться от источника с глухозаземленной нейтралью с применением систем TN-S или TN-C-S. Объединение функций нулевого защитного проводника РЕ и нулевого рабочего проводника N в одном общем проводнике PEN внутри передвижной электроустановки не допускается. Разделение pen-проводника питающей линии на РЕ- и n-проводники должно быть выполнено в точке подключения установки к источнику питания.
 При питании от автономного передвижного источника его нейтраль, как правило, должна быть изолирована.
 1.7.158. При питании стационарных электроприемников от автономных передвижных источников питания режим нейтрали источника питания и меры защиты должны соответствовать режиму нейтрали и мерам защиты, принятым для стационарных электроприемников.
 1.7.159. В случае питания передвижной электроустановки от стационарного источника питания для защиты при косвенном прикосновении должно быть выполнено автоматическое отключение питания в соответствии с 1.7.79 с применением устройства защиты от сверхтоков. При этом время отключения, приведенное в табл. 1.7.1, должно быть уменьшено вдвое либо дополнительно к устройству защиты от сверхтоков должно быть применено устройство защитного отключения, реагирующее на дифференциальный ток.
 В специальных электроустановках допускается применение УЗО, реагирующих на потенциал корпуса относительно земли.
 При применении УЗО, реагирующего на потенциал корпуса относительно земли, уставка по значению отключающего напряжения должна быть равной 25 В при времени отключения не более 5 с.
 1.7.160. В точке подключения передвижной электроустановки к источнику питания должно быть установлено устройство защиты от сверхтоков и УЗО, реагирующее на дифференциальный ток, номинальный отключающий дифференциальный ток которого должен быть на 1-2 ступени больше соответствующего тока УЗО, установленного на вводе в передвижную электроустановку.
 При необходимости на вводе в передвижную электроустановку может быть применено защитное электрическое разделение цепей в соответствии с 1.7.85. При этом разделительный трансформатор, а также вводное защитное устройство должны быть помещены в изолирующую оболочку.
 Устройство присоединения ввода питания в передвижную электроустановку должно иметь двойную изоляцию.
 1.7.161. При применении автоматического отключения питания в системе IT для защиты при косвенном прикосновении должны быть выполнены:
 защитное заземление в сочетании с непрерывным контролем изоляции, действующим на сигнал;
 автоматическое отключение питания, обеспечивающее время отключения при двухфазном замыкании на открытые проводящие части в соответствии с табл. 1.7.10.
 Таблица 1.7.10
 Наибольшее допустимое время защитного автоматического отключения для системы IT в передвижных электроустановках, питающихся от автономного передвижного источника
 Номинальное линейное напряжение, U, в
 Время отключения, с
 220
 0,4
 380
 0,2
 660
 0,06
 Более 660
 0,02
 Для обеспечения автоматического отключения питания должно быть применено: устройство защиты от сверхтоков в сочетании с УЗО, реагирующим на дифференциальный ток, или устройством непрерывного контроля изоляции, действующим на отключение, или, в соответствии с 1.7.159, УЗО, реагирующим на потенциал корпуса относительно земли.
 1.7.162. На вводе в передвижную электроустановку должна быть предусмотрена главная шина уравнивания потенциалов, соответствующая требованиям 1.7.119 к главной заземляющей шине, к которой должны быть присоединены:
 нулевой защитный проводник РЕ или защитный проводник РЕ питающей линии;
 защитный проводник передвижной электроустановки с присоединенными к нему защитными проводниками открытых проводящих частей;
 проводники уравнивания потенциалов корпуса и других сторонних проводящих частей передвижной электроустановки;
 заземляющий проводник, присоединенный к местному заземлителю передвижной электроустановки (при его наличии).
 При необходимости открытые и сторонние проводящие части должны быть соединены между собой посредством проводников дополнительного уравнивания потенциалов.
 1.7.163. Защитное заземление передвижной электроустановки в системе IT должно быть выполнено с соблюдением требований либо к его сопротивлению, либо к напряжению прикосновения при однофазном замыкании на открытые проводящие части.
 При выполнении заземляющего устройства с соблюдением требований к его сопротивлению значение его сопротивления не должно превышать 25 Ом. Допускается повышение указанного сопротивления в соответствии с 1.7.108.
 При выполнении заземляющего устройства с соблюдением требований к напряжению прикосновения сопротивление заземляющего устройства не нормируется. В этом случае должно быть выполнено условие:
 Rз £ 25/Iз,
 где Rз - сопротивление заземляющего устройства передвижной электроустановки, Ом;
 Iз - полный ток однофазного замыкания на открытые проводящие части передвижной электроустановки, А.
 1.7.164. Допускается не выполнять местный заземлитель для защитного заземления передвижной электроустановки, питающейся от автономного передвижного источника питания с изолированной нейтралью, в следующих случаях:
 1) автономный источник питания и электроприемники расположены непосредственно на передвижной электроустановке, их корпуса соединены между собой при помощи защитного проводника, а от источника не питаются другие электроустановки;
 2) автономный передвижной источник питания имеет свое заземляющее устройство для защитного заземления, все открытые проводящие части передвижной электроустановки, ее корпус и другие сторонние проводящие части надежно соединены с корпусом автономного передвижного источника при помощи защитного проводника, а при двухфазном замыкании на разные корпуса электрооборудования в передвижной электроустановке обеспечивается время автоматического отключения питания в соответствии с табл. 1.7.10.
 1.7.165. Автономные передвижные источники питания с изолированной нейтралью должны иметь устройство непрерывного контроля сопротивления изоляции относительно корпуса (земли) со световым и звуковым сигналами. Должна быть обеспечена возможность проверки исправности устройства контроля изоляции и его отключения.
 Допускается не устанавливать устройство непрерывного контроля изоляции с действием на сигнал на передвижной электроустановке, питающейся от такого автономного передвижного источника, если при этом выполняется условие 1.7.164, пп. 2.
 1.7.166. Защита от прямого прикосновения в передвижных электроустановках должна быть обеспечена применением изоляции токоведущих частей, ограждений и оболочек со степенью защиты не менее IP 2X. Применение барьеров и размещение вне пределов досягаемости не допускается.
 В цепях, питающих штепсельные розетки для подключения электрооборудования, используемого вне помещения передвижной установки, должна быть выполнена дополнительная защита в соответствии с 1.7.151.
 1.7.167. Защитные и заземляющие проводники и проводники уравнивания потенциалов должны быть медными, гибкими, как правило, находиться в общей оболочке с фазными проводниками. Сечение проводников должно соответствовать требованиям:
 защитных - 1.7.126-1.7.127;
 заземляющих - 1.7.113;
 уравнивания потенциалов - 1.7.136-1.7.138.
 При применении системы IT допускается прокладка защитных и заземляющих проводников и проводников уравнивания потенциалов отдельно от фазных проводников.
 1.7.168. Допускается одновременное отключение всех проводников линии, питающей передвижную электроустановку, включая защитный проводник при помощи одного коммутационного аппарата (разъема).
 1.7.169. Если передвижная электроустановка питается с использованием штепсельных соединителей, вилка штепсельного соединителя должна быть подключена со стороны передвижной электроустановки и иметь оболочку из изолирующего материала.
 Электроустановки помещений для содержания животных
 1.7.170. Питание электроустановок животноводческих помещений следует, как правило, выполнять от сети напряжением 380/220 В переменного тока.
 1.7.171. Для защиты людей и животных при косвенном прикосновении должно быть выполнено автоматическое отключение питания с применением системы TN-C-S. Разделение PEN-проводника на нулевой защитный (РЕ) и нулевой рабочий (N) проводники следует выполнять на вводном щитке. При питании таких электроустановок от встроенных и пристроенных подстанций должна быть применена система TN-S, при этом нулевой рабочий проводник должен иметь изоляцию, равноценную изоляции фазных проводников на всем его протяжении.
 Время защитного автоматического отключения питания в помещениях для содержания животных, а также в помещениях, связанных с ними при помощи сторонних проводящих частей, должно соответствовать табл. 1.7.11.
 Таблица 1.7.11
 Наибольшее допустимое время защитного автоматического отключения для системы TN в помещениях для содержания животных
 Номинальное фазное напряжение, U0, В
 Время отключения, с
 127
 0,35
 220
 0,2
 380
 0,05
 Если указанное время отключения не может быть гарантировано, необходимы дополнительные защитные меры, например дополнительное уравнивание потенциалов.
 1.7.172. pen-проводник на вводе в помещение должен быть повторно заземлен. Значение сопротивления повторного заземления должно соответствовать 1.7.103.
 1.7.173. В помещениях для содержания животных необходимо предусматривать защиту не только людей, но и животных, для чего должна быть выполнена дополнительная система уравнивания потенциалов, соединяющая все открытые и сторонние проводящие части, доступные одновременному прикосновению (трубы водопровода, вакуумпровода, металлические ограждения стойл, металлические привязи и др.).
 1.7.174. В зоне размещения животных в полу должно быть выполнено выравнивание потенциалов при помощи металлической сетки или другого устройства, которое должно быть соединено с дополнительной системой уравнивания потенциалов.
 1.7.175. Устройство выравнивания и уравнивания электрических потенциалов должно обеспечивать в нормальном режиме работы электрооборудования напряжение прикосновения не более 0,2 В, а в аварийном режиме при времени отключения более указанного в табл. 1.7.11 для электроустановок в помещениях с повышенной опасностью, особо опасных и в наружных установках - не более 12 В.
 1.7.176. Для всех групповых цепей, питающих штепсельные розетки, должна быть дополнительная защита от прямого прикосновения при помощи УЗО с номинальным отключающим дифференциальным током не более 30 мА.
 1.7.177. В животноводческих помещениях, в которых отсутствуют условия, требующие выполнения выравнивания потенциалов, должна быть выполнена защита при помощи УЗО с номинальным отключающим дифференциальным током не менее 100 мА, устанавливаемых на вводном щитке.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 1.8. Нормы приемо-сдаточных испытаний 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Меняясь, оставаться собой
 RusCable.Ru отмечает 27-летие
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 1.8. Нормы приемо-сдаточных испытаний
 Раздел 1. Общие правила
 Глава 1.8. Нормы приемо-сдаточных испытаний
 Общие положения
 1.8.1. Электрооборудование до 500 кВ, вновь вводимое в эксплуатацию в энергосистемах и у потребителей, должно быть подвергнуто приемо-сдаточным испытаниям в соответствии с требованиями настоящей главы.
 В случаях, когда указаниями Минтопэнерго России предусматриваются повышенные требования по сравнению с требованиями настоящей главы, при испытаниях электрооборудования, вводимого в эксплуатацию энергосистемами, следует руководствоваться указаниями Министерства. Этими же указаниями следует руководствоваться при испытаниях электрооборудования напряжением выше 500 кВ.
 При проведении приемо-сдаточных испытаний электрооборудования, не охваченного настоящими нормами, следует руководствоваться инструкциями заводов-изготовителей.
 1.8.2. Устройства релейной защиты и электроавтоматики на электростанциях и подстанциях проверяются по инструкциям, утвержденным в установленном порядке.
 Устройства защиты и автоматики электропривода и других электроустановок потребителей проверяются по инструкциям заинтересованных министерств и ведомств Российской Федерации. При этом типовые инструкции должны быть согласованы с Главгосэнергонадзором России.
 1.8.3. Помимо испытаний, предусмотренных настоящей главой, все электрооборудование должно пройти проверку работы механической части в соответствии с заводскими и монтажными инструкциями.
 1.8.4. Заключение о пригодности оборудования к эксплуатации дается на основании рассмотрения результатов всех испытаний, относящихся к данной единице оборудования.
 1.8.5. Все измерения, испытания и опробования в соответствии с действующими директивными документами, инструкциями заводов-изготовителей и настоящими нормами, произведенные монтажным персоналом в процессе монтажа, а также наладочным персоналом непосредственно перед вводом электрооборудования в эксплуатацию, должны быть оформлены соответствующими актами и протоколами.
 1.8.6. Испытание повышенным напряжением обязательно для всего электрооборудования 35 кВ и ниже, а при наличии испытательных устройств - и для электрооборудования напряжением выше 35 кВ, за исключением случаев, оговоренных в настоящей главе.
 1.8.7. Изоляторы и оборудование с номинальным напряжением, превышающим номинальное напряжение установки, в которой они применены, могут испытываться повышенным напряжением по нормам для соответствующего класса изоляции электроустановки.
 1.8.8. Изоляция электрооборудования иностранных фирм (кроме вращающихся машин), имеющая электрическую прочность ниже предусмотренной нормами настоящей главы, должна испытываться напряжением, составляющим 90% заводского испытательного напряжения, если нет других указаний поставщика.
 1.8.9. Испытание изоляции аппаратов повышенным напряжением промышленной частоты должно производиться, как правило, совместно с испытанием изоляции шин распределительного устройства (без расшиновки), При этом испытательное напряжение допускается принимать по нормам для оборудования, имеющего наименьшее испытательное напряжение.
 1.8.10. При проведении нескольких видов испытаний изоляции электрооборудования испытанию повышенным напряжением должны предшествовать другие виды ее испытаний.
 1.8.11. Испытание изоляции напряжением промышленной частоты, равным 1 кВ, может быть заменено измерением одноминутного значения сопротивления изоляции мегаомметром на 2,5 кВ. Если при этом значение сопротивления меньше приведенного в нормах, испытание напряжением 1 кВ промышленной частоты является обязательным.
 Испытание напряжением промышленной частоты изоляции вторичных цепей с рабочим напряжением более 60 В электроустановок энергосистем является обязательным.
 1.8.12. В настоящей главе применяются следующие термины:
 Испытательное напряжение промышленной частоты - действующее значение напряжения частотой 50 Гц практически синусоидального, которое должна выдерживать в течение 1 мин (или 5 мин) внутренняя и внешняя изоляция электрооборудования при определенных условиях испытания.
 Электрооборудование с нормальной изоляцией - электрооборудование, предназначенное для применения в электроустановках, подверженных действию атмосферных перенапряжений при обычных мерах по грозозащите.
 Электрооборудование с облегченной изоляцией - электрооборудование, предназначенное для применения в электроустановках, не подверженных действию атмосферных перенапряжений или оборудованных специальными устройствами грозозащиты, ограничивающими амплитудное значение атмосферных перенапряжений до значения, не превышающего амплитудного значения испытательного напряжения промышленной частоты.
 Аппараты - выключатели всех классов напряжения, разъединители, отделители, короткозамыкатели, предохранители, разрядники, токоограничивающие реакторы, конденсаторы, комплектные экранированные токопроводы.
 Ненормированная измеряемая величина - величина, абсолютное значение которой не регламентировано нормативными указаниями. Оценка состояния оборудования в этом случае производится путем сопоставления с данными аналогичных измерений на однотипном оборудовании, имеющем заведомо хорошие характеристики, или с результатами остальных испытаний.
 Класс напряжения электрооборудования - номинальное напряжение электрической системы, для работы в которой предназначено данное электрооборудование.
 Синхронные генераторы и компенсаторы
 1.8.13. Синхронные генераторы мощностью более 1 МВт напряжением выше 1 кВ, а также синхронные компенсаторы должны испытываться в полном объеме настоящего параграфа.
 Генераторы мощностью до 1 МВт напряжением выше 1 кВ должны испытываться по п. 1-5, 7-15 настоящего параграфа.
 Генераторы напряжением до 1 кВ независимо от их мощности должны испытываться по п. 2, 4, 5, 8, 10-14 настоящего параграфа.
 1. Определение возможности включения без сушки генераторов выше 1 кВ. При решении вопроса о необходимости сушки компаундированной, термореактивной и гильзовой изоляции обмотки статора синхронного генератора или синхронного компенсатора следует руководствоваться указаниями разд. 3 "Электрические машины" СНиП 3.05.06-85. "Электротехнические устройства"
 Госстроя России.
 Для генераторов с бумажно-масляной изоляцией необходимость сушки устанавливается в соответствии с инструкцией завода-изготовителя.
 Для турбогенераторов типа ТГВ-300 допускается включение без сушки при коэффициенте нелинейности более 3, если остальные характеристики изоляции ( и ) удовлетворяют установленным нормам.
 2. Измерение сопротивления изоляции. Сопротивление изоляции должно быть не менее значений, приведенных в табл. 1.8.1.
 3. Испытание изоляции обмотки статора повышенным выпрямленным напряжением с измерением тока утечки по фазам. Испытанию подвергается каждая фаза или ветвь в отдельности при других фазах или ветвях, соединенных с корпусом.
 У генераторов с водяным охлаждением обмотки статора испытание производится в случае, если возможность этого предусмотрена в конструкции генератора.
 Значения испытательного напряжения приведены в табл. 1.8.2.
 Для турбогенераторов типа ТГВ-300 испытание следует производить по ветвям.
 Испытательное выпрямленное напряжение для генераторов типов ТГВ-200 и ТГВ-300 следует принимать в соответствии с инструкцией по эксплуатации этих генераторов.
 Таблица 1.8.1. Допустимое сопротивление изоляции
 Испытуемый объект
 Напряжение мегаомметра, кВ
 Сопротивление изоляции
 Обмотка статора напряжением до 1 кВ (каждая фаза в отдельности относительно корпуса и других заземленных фаз)
 1
 Не менее 0,5 МОм при температуре 10-30°С
 То же напряжением выше 1 кВ
 2,5
 Должно соответствовать требованиям, приведенным в разд. 3 "Электрические машины" СНиП 3.05.06-85. У генераторов с водяным охлаждением обмоток сопротивление изоляции измеряется без воды в обмотке статора при соединенных с экраном мегаомметра водосборных коллекторах, изолированных от внешней системы охлаждения
 Обмотка ротора
 1 (допускается 0,5)
 Не менее 0,5 МОм при температуре 10-30°С. Допускается ввод в эксплуатацию неявнополюсных роторов, имеющих сопротивление изоляции не ниже 2 кОм при температуре +75°С или 20 кОм при +20°С
 Подшипники генератора и сопряженного с ним возбудителя
 1
 Сопротивление изоляции, измеренное относительно фундаментной плиты при полностью собранных маслопроводах, должно быть не менее 0,3 МОм для гидрогенератора и не менее 1 МОм для турбогенератора. Для гидрогенератора измерение производится, если позволяет конструкция генератора
 Водородные уплотнения вала
 1
 Не менее 1 МОм
 Щиты вентиляторов турбогенераторов серии ТВВ
 1
 Сопротивление изоляции, измеренное относительно внутреннего щита и между полущитами вентиляторов, должно быть не менее 0,5 МОм
 Щиты вентиляторов турбогенераторов серии ТГВ
 1
 Сопротивление изоляции, измеренное между частями диффузоров, должно быть не менее 1 МОм
 Доступные изолированные стяжные болты стали статора
 1
 Не менее 1 МОм
 Диффузор и обтекатель у турбогенераторов серии ТГВ
 0,5
 Сопротивление изоляции, измеренное между уплотнением и задним диском диффузора, диффузором и внутренним щитом, обтекателем и внутренним щитом, двумя половинками обтекателя, должно быть не менее 1 МОм
 Термоиндикаторы генераторов и синхронных компенсаторов:
 с косвенным охлаждением обмоток статора
 0,25
 Сопротивление изоляции, измеренное совместно с сопротивлением соединительных проводов, должно быть не менее 1 МОм
 с непосредственным охлаждением обмоток статора
 0,5
 Сопротивление изоляции, измеренное совместно с сопротивлением соединительных проводов, должно быть не менее 0,5 МОм
 Цепи возбуждения генератора и возбудителя (без обмоток ротора и электромашинного возбудителя)
 1 (допускается 0,5)
 Сопротивление изоляции, измеренное с сопротивлением всей присоединенной аппаратуры, должно быть не менее 1 МОм
 Таблица 1.8.2. Испытательное выпрямленное напряжение для обмоток статоров синхронных генераторов и компенсаторов
 Мощность генератора, МВт, компенсатора, МВ·А
 Номинальное напряжение, кВ
 Амплитудное испытательное напряжение, кВ
 Менее 1
 Все напряжения
 1 и более
 До 3,3
 Выше 3,3 до 6,6
 Выше 6,6
 Измерение токов утечки для построения кривых зависимости их от напряжения производится не менее чем при пяти значениях выпрямленного напряжения - от 0,2 до
 равными ступенями. На каждой ступени напряжения выдерживается в течение 1 мин. При этом фиксируются токи утечки через 15 и 60 с.
 Оценки полученной характеристики производятся в соответствии с требованиями разд. 3 "Электрические машины" СНиП 3.05.06-85 Госстроя России.
 4. Испытание изоляции повышенным напряжением промышленной частоты. Испытание проводится по нормам, приведенным в табл. 1.8.3. Испытанию подвергается каждая фаза или ветвь в отдельности при других фазах или ветвях, соединенных с корпусом.
 Таблица 1.8.3. Испытательное напряжение промышленной частоты для обмоток синхронных генераторов и компенсаторов
 Испытуемый объект
 Характеристика электрической машины
 Испытательное напряжение, кВ
 Обмотка статора синхронного генератора и компенсатора
 Мощность до 1 МВт, номинальное напряжение выше 100 В
 , но не менее 1,2
 Мощность более 1 МВт, номинальное напряжение до 3,3 кВ
 То же, но номинальное напряжение выше 3,3 кВ до 6,6 кВ
 Цепи возбуждения генератора со всей присоединенной аппаратурой (без обмоток ротора и возбудителя)
 -
 1
 Реостат возбуждения
 -
 1
 Резистор гашения поля
 -
 2
 Заземляющий резистор
 -
 генератора
 Обмотка статора синхронных генераторов, у которых стыковка частей статора
 Мощность более 1 МВт, номинальное напряжение выше 6,6 кВ
 производится на месте монтажа (гидрогенераторы) по окончании полной сборки обмотки и изолировки соединений
 Мощность до 1 МВт, номинальное напряжение выше 100 В
 , но не менее 1,5
 Мощность более 1 МВт, номинальное напряжение до 3,3 кВ
 То же, но номинальное напряжение выше 3,3 кВ до 6,6 кВ
 То же, но номинальное напряжение выше 6,6 кВ
 Обмотка явнополюсного ротора
 -
 возбуждения генератора, но не менее 1,1 и не более 2,8
 Обмотка неявнополюсного ротора
 -
 1 (в том случае, если это не противоречит требованиям технических условий завода-изготовителя)
 Продолжительность приложения нормированного испытательного напряжения 1 мин.
 При проведении испытаний изоляции повышенным напряжением промышленной частоты следует руководствоваться следующим:
 а) испытание изоляции обмоток статора генератора рекомендуется производить до ввода ротора в статор. Если стыковка и сборка статора гидрогенератора осуществляются на монтажной площадке и впоследствии статор устанавливается в шахту в собранном виде, то изоляция его испытывается дважды: после сборки на монтажной площадке и после установки статора в шахту до ввода ротора в статор.
 В процессе испытания осуществляется наблюдение за состоянием лобовых частей машины: у турбогенераторов - при снятых торцовых щитах, у гидрогенераторов - при открытых вентиляционных люках;
 б) испытание изоляции обмотки статора для машин с водяным охлаждением следует производить при циркуляции дистиллированной воды в системе охлаждения с удельным сопротивлением не менее 75 кОм/см и номинальном расходе;
 в) после испытания обмотки статора повышенным напряжением в течение 1 мин у генераторов 10 кВ и выше испытательное напряжение снизить до номинального напряжения генератора и выдержать в течение 5 мин для наблюдения за коронированием лобовых частей обмоток статора. При этом не должно быть сосредоточенного в отдельных точках свечения желтого или красного цвета, появления дыма, тления бандажей и тому подобных явлений. Голубое и белое свечение допускается;
 г) испытание изоляции обмотки ротора турбогенераторов производится при номинальной частоте вращения ротора.
 5. Измерение сопротивления постоянному току. Нормы допустимых отклонений сопротивления постоянному току приведены в табл. 1.8.4.
 Таблица 1.8.4. Допустимое отклонение сопротивления постоянному току
 Испытуемый объект
 Норма
 Обмотка статора (измерение производить для каждой фазы или ветви в отдельности)
 Измеренные сопротивления в практически холодном состоянии обмоток различных фаз не должны отличаться одно от другого более чем на 2%. Вследствие конструктивных особенностей (большая длина соединительных дуг и пр.) расхождение между сопротивлениями ветвей у некоторых типов генераторов может достигать 5%
 Обмотка ротора
 Измеренное сопротивление обмоток не должно отличаться от данных завода-изготовителя более чем на 2%. У явнополюсных роторов измерение производится для каждого полюса в отдельности или попарно
 Резистор гашения поля, реостаты возбуждения
 Сопротивление не должно отличаться от данных завода-изготовителя более чем на 10%
 6. Измерение сопротивления обмотки ротора переменному току промышленной частоты. Производится для генераторов мощностью более 1 МВт. Измерение следует производить при напряжении не более 220 В на трех-четырех ступенях частот вращения, включая номинальную, а также в неподвижном состоянии. Для явнополюсных машин при неизолированных местах соединений в неподвижном состоянии измерение производится для каждого полюса в отдельности или попарно. Отклонения измеренных значений от данных завода-изготовителя или от среднего сопротивления полюсов должны находиться в пределах точности измерения.
 7. Измерение воздушного зазора между статором и ротором генератора. Если инструкциями на генераторы отдельных типов не предусмотрены более жесткие нормы, то зазоры в диаметрально противоположных точках могут отличаться друг от друга не более чем:
 на 5% среднего значения (равного их полусумме)- для турбогенераторов 150 МВт и выше с непосредственным охлаждением проводников;
 на 10% - для остальных турбогенераторов;
 на 20% - для гидрогенераторов.
 Измерение зазора у явнополюсных машин производится под всеми полюсами.
 8. Проверка и испытание системы возбуждения. Проверку и испытание электромашинных возбудителей следует производить в соответствии с 1.8.14. Проверка и испытание полупроводниковых высокочастотных возбудителей производятся в соответствии с инструкцией завода-изготовителя.
 9. Определение характеристик генератора:
 а) трехфазного КЗ. Характеристика снимается при изменении тока до номинального. Отклонения от заводской характеристики должны находиться в пределах точности измерения.
 Снижение измеренной характеристики, которое превышает точность измерения, свидетельствует о наличии витковых замыканий в обмотке ротора.
 У генераторов, работающих в блоке с трансформатором, снимается характеристика КЗ всего блока (с установкой закоротки за трансформатором). Характеристику собственно генератора, работающего в блоке с трансформатором, допускается не определять, если имеются протоколы соответствующих испытаний на стенде заводов-изготовителей.
 У синхронных компенсаторов без разгонного двигателя снятие характеристик трехфазного КЗ производится на выбеге в том случае, если не имеется характеристики, снятой на заводе;
 б) холостого хода. Подъем напряжения номинальной частоты на холостом ходу производить до 130% номинального напряжения турбогенераторов и синхронных компенсаторов, до 150% номинального напряжения гидрогенераторов. Допускается снимать характеристику холостого хода турбо- и гидрогенератора до номинального тока возбуждения при пониженной частоте вращения генератора при условии, что напряжение на обмотке статора не будет превосходить 1,3 номинального. У синхронных компенсаторов разрешается снимать характеристику на выбеге. У генераторов, работающих в блоке с трансформаторами, снимается характеристика холостого хода блока; при этом генератор возбуждается до 1,15 номинального напряжения (ограничивается трансформатором). Характеристику холостого хода собственно генератора, отсоединенного от трансформатора блока, допускается не снимать, если имеются протоколы соответствующих испытаний на заводе-изготовителе. Отклонение характеристики холостого хода от заводской не нормируется, но должно быть в пределах точности измерения.
 10. Испытание междувитковой изоляции. Испытание следует производить подъемом напряжения номинальной частоты генератора на холостом ходу до значения, соответствующего 150% номинального напряжения статора гидрогенераторов, 130% - турбогенераторов и синхронных компенсаторов. Для генераторов, работающих в блоке с трансформатором, - см. указания п. 9. При этом следует проверить симметрию напряжений по фазам. Продолжительность испытания при наибольшем напряжении - 5 мин. Испытание междувитковой изоляции рекомендуется производить одновременно со снятием характеристики холостого хода.
 11. Измерение вибрации. Вибрация (удвоенная амплитуда колебаний) подшипников синхронных генераторов и компенсаторов, измеренная в трех направлениях (у гидрогенераторов вертикального исполнения производится измерение вибрации крестовины со встроенными в нее направляющими подшипниками), и их возбудителей не должна превышать значений, приведенных в табл. 1.8.5.
 Таблица 1.8.5. Наибольшая допустимая вибрация подшипников (крестовины) синхронных генераторов, компенсаторов и их возбудителей
 Номинальная частота вращения ротора, мин
 3000*
 1500-500**
 375-214
 187
 До 100
 Вибрация, мкм
 40
 70
 100
 150
 180
 * Для генераторов блоков мощностью 150 МВт и более вибрация не должна превышать 30 мкм.
 **Для синхронных компенсаторов с частотой вращения ротора 750-1000 мин вибрация не должна превышать 80 мкм.
 12. Проверка и испытание системы охлаждения. Производятся в соответствии с инструкцией завода-изготовителя.
 13. Проверка и испытание системы маслоснабжения. Производятся в соответствии с инструкцией завода-изготовителя.
 14. Проверка изоляции подшипника при работе генератора (компенсатора). Производится путем измерения напряжения между концами вала, а также между фундаментной плитой и корпусом изолированного подшипника. При этом напряжение между фундаментной плитой и подшипником должно быть не более напряжения между концами вала. Различие между напряжениями более чем на 10% указывает на неисправность изоляции.
 15. Испытание генератора (компенсатора) под нагрузкой. Нагрузка определяется практическими возможностями в период приемо-сдаточных испытаний. Нагрев статора при данной нагрузке должен соответствовать паспортным данным.
 16. Измерение остаточного напряжения генератора при отключении АГП в цепи ротора. Значение остаточного напряжения не нормируется.
 17. Определение индуктивных сопротивлений и постоянных времени генератора. Значения индуктивных сопротивлений и постоянных времени не нормируются.
 Машины постоянного тока
 1.8.14. Машины постоянного тока мощностью до 200 кВт, напряжением до 440 В следует испытывать по п. 1, 2, 4, в, 8; все остальные - дополнительно по п. 3, 4, а, 5 настоящего параграфа.
 Возбудители синхронных генераторов и компенсаторов следует испытывать по п. 1-6, 8 настоящего параграфа.
 Измерение по п. 7 настоящего параграфа следует производить для машин, поступивших на место монтажа в разобранном виде.
 1. Определение возможности без сушки машин постоянного тока. Следует производить в соответствии с разд. 3 "Электрические машины" СНиП 3.05.06-85. "Электрические устройства" Госстроя России.
 2. Измерение сопротивления изоляции. Измерение сопротивления изоляции обмоток относительно корпуса и бандажей машины, а также между обмотками производится мегаомметром на напряжение 1 кВ.
 Сопротивление изоляции должно быть не ниже:
 между обмотками и каждой обмотки относительно корпуса при температуре 10-30°С 0,5 МОм;
 бандажей якоря (кроме возбудителей) не нормируется;
 бандажей якоря возбудителя 1 МОм.
 3. Испытание изоляции повышенным напряжением промышленной частоты. Испытание производится по нормам, приведенным в табл. 1.8.6. Продолжительность приложения нормированного испытательного напряжения 1 мин.
 Таблица 1.8.6. Испытательное напряжение промышленной частоты для изоляции машин постоянного тока
 Испытуемый объект
 Характеристика электрической машины
 Испытательное напряжение, кВ
 Обмотка машины постоянного тока (кроме возбудителя синхронной машины)
 Номинальное напряжение до 100 В
 Мощность до 1 МВт, номинальное напряжение выше 100 В
 , но не менее 1,2
 Мощность выше 1 МВт, номинальное напряжение выше 100 В
 Обмотки возбудителя синхронного генератора
 -
 , но не менее 1,2 и не более 2,8
 Обмотки возбудителя синхронного двигателя (синхронного компенсатора)
 -
 , но не менее 1,2
 Бандажи якоря
 -
 1
 Реостаты и пускорегулировочные резисторы (испытание может проводиться совместно с цепями возбуждения)
 -
 1
 4. Измерение сопротивления постоянному току:
 а) обмоток возбуждения. Значение сопротивления должно отличаться от данных завода-изготовителя не более чем на 2%;
 б) обмотки якоря (между коллекторными пластинами). Значения сопротивлений должны отличаться одно от другого не более чем на 10% за исключением случаев, когда закономерные колебания этих величин обусловлены схемой соединения обмоток;
 в) реостатов и пускорегулировочных резисторов. Измеряется общее сопротивление и проверяется целость отпаек. Значения сопротивления должны отличаться от данных завода-изготовителя не более чем на 10%.
 5. Снятие характеристики холостого хода и испытание витковой изоляции. Подъем напряжения следует производить для генераторов постоянного тока до 130% номинального напряжения; для возбудителей - до наибольшего (потолочного) или установленного заводом-изготовителем напряжения. При испытании витковой изоляции машин с числом полюсов более четырех среднее напряжение между соседними коллекторными пластинами должно быть не выше 24 В. Продолжительность испытания витковой изоляции 5 мин.
 Отклонение полученных значений характеристики от значений заводской характеристики должно находиться в пределах точности измерения.
 6. Снятие нагрузочной характеристики. Следует производить для возбудителей при нагрузке до значения не ниже номинального тока возбуждения генератора. Отклонение от заводской характеристики не нормируется.
 7. Измерение воздушных зазоров между полюсами. Размеры зазора в диаметрально противоположных точках должны отличаться один от другого не более чем на 10% среднего размера зазора. Для возбудителей турбогенераторов 300 МВт и более это отличие не должно превышать 5%.
 8. Испытание на холостом ходу и под нагрузкой. Определяется предел регулирования частоты вращения или напряжения, который должен соответствовать заводским и проектным данным.
 При работе под нагрузкой проверяется степень искрения, которая оценивается по шкале, приведенной в табл. 1.8.7.
 Таблица 1.8.7. Характеристика искрения коллектора
 Степень искрения
 Характеристика степени искрения
 Состояние коллектора и щеток
 1
 Отсутствие искрения
 Отсутствие почернения на коллекторе и нагара на щетках
 1,25
 Слабое точечное искрение под небольшой частью щетки
 То же
 1,5
 Слабое искрение под большей частью щетки
 Появление следов почернения на коллекторе, легко устраняемых при протирании поверхности коллектора бензином, а также появление следов нагара на щетках
 2
 Искрение под всем краем щетки появляется только при кратковременных толчках нагрузки и перегрузки
 Появление следов почернения на коллекторе, не устраняемых при протирании поверхности коллектора бензином, а также появление следов нагара на щетках
 3
 Значительное искрение под всем краем щетки с наличием крупных и вылетающих искр. Допускается только для моментов прямого (без реостатных ступеней) включения или реверсирования машин, если при этом коллектор и щетки остаются в состоянии, пригодном для дальнейшей работы
 Значительное почернение на коллекторе, не устраняемое протиранием поверхности коллектора бензином, а также подгар и разрушение щеток
 Если степень искрения специально не оговорена заводом-изготовителем, то при номинальном режиме она должна быть не выше 1,5.
 Электродвигатели переменного тока
 1.8.15. Электродвигатели переменного тока до 1 кВ испытываются по п. 2, 4, 6, 10, 11.
 Электродвигатели переменного тока выше 1 кВ испытываются по п. 1-4,7,9-11.
 По п. 5, 6, 8 испытываются электродвигатели, поступающие на монтаж в разобранном виде.
 1. Определение возможности включения без сушки электродвигателей напряжением выше 1 кВ. Следует производить в соответствии с разд. 3
 "Электрические машины" СНиП 3.05.06-85.
 "Электротехнические устройства" Госстроя России.
 2. Измерение сопротивления изоляции. Допустимые значения сопротивления изоляции электродвигателей напряжением выше 1 кВ должны соответствовать требованиям инструкции, указанной в п. 1. В остальных случаях сопротивление изоляции должно соответствовать нормам, приведенным в табл. 1.8.8.
 Таблица 1.8.8. Допустимое сопротивление изоляции электродвигателей переменного тока
 Испытуемый объект
 Напряжение мегаомметра, кВ
 Сопротивление изоляции
 Обмотка статора напряжением до 1 кВ
 1
 Не менее 0,5 МОм при температуре 10-30°С
 Обмотка ротора синхронного электродвигателя и электродвигателя с фазным ротором
 0,5
 Не менее 0,2 МОм при температуре 10-30°С (допускается не ниже 2 кОм при +75°С или 20 кОм при +20°С для неявнополюсных роторов)
 Термоиндикатор
 0,25
 Не нормируется
 Подшипники синхронных электродвигателей напряжением выше 1 кВ
 1
 Не нормируется (измерение производится относительно фундаментной плиты при полностью собранных маслопроводах)
 3. Испытание повышенным напряжением промышленной частоты. Производится на полностью собранном электродвигателе.
 Испытание обмотки статора производится для каждой фазы в отдельности относительно корпуса при двух других, соединенных с корпусом. У двигателей, не имеющих выводов каждой фазы в отдельности, допускается производить испытание всей обмотки относительно корпуса.
 Значения испытательных напряжений приведены в табл. 1.8.9. Продолжительность приложения нормированного испытательного напряжения 1 мин.
 4. Измерение сопротивления постоянному току:
 а) обмоток статора и ротора. Производится при мощности электродвигателей 300 кВт и более.
 Измеренные сопротивления обмоток различных фаз должны отличаться друг от друга или от заводских данных не более чем на 2%;
 б) реостатов и пускорегулировочных резисторов. Измеряется общее сопротивление и проверяется целость отпаек. Значение сопротивления должно отличаться от паспортных данных не более чем на 10%.
 5. Измерение зазоров между сталью ротора и статора. Размеры воздушных зазоров в диаметрально противоположных точках или точках, сдвинутых относительно оси ротора на 90°, должны отличаться не более чем на 10% среднего размера.
 Таблица 1.8.9. Испытательное напряжение промышленной частоты для электродвигателей переменного тока
 Испытуемый объект
 Характеристика электродвигателя
 Испытательное напряжение, кВ
 Обмотка статора
 Мощность до 1 МВт, номинальное напряжение выше 1 кВ
 Мощность выше 1 МВт, номинальное напряжение до 3,3 кВ
 Мощность выше 1 МВт, номинальное напряжение выше 3,3 до 6,6 кВ
 Мощность выше 1 МВт, номинальное напряжение выше 6,6 кВ
 Обмотка ротора синхронного электродвигателя
 -
 системы возбуждения, но не менее 1,2
 Обмотка ротора электродвигателя с фазным ротором
 -
 1
 Реостат и пускорегулировочный резистор
 -
 1
 Резистор гашения поля синхронного электродвигателя
 -
 2
 6. Измерение зазоров в подшипниках скольжения. Размеры зазоров приведены в табл. 1.8.10.
 7. Измерение вибрации подшипников электродвигателя. Значения вибрации, измеренной на каждом подшипнике, должны быть не более значений, приведенных ниже:
 Синхронная частота вращения электродвигателя, Гц
 50
 25
 16,7
 12,5 и ниже
 Допустимая вибрация, мкм
 50
 100
 130
 160
 8. Измерение разбега ротора в осевом направлении. Производится для электродвигателей, имеющих подшипники скольжения. Осевой разбег не должен превышать 2-4 мм.
 9. Испытание воздухоохладителя гидравлическим давлением. Производится избыточным гидравлическим давлением 0,2-0,25 МПа (2-2,5 кгс/см). Продолжительность испытания 10 мин. При этом не должно наблюдаться снижение давления или утечки жидкости, применяемой при испытании.
 10. Проверка работы электродвигателя на холостом ходу или с ненагруженным механизмом. Продолжительность проверки не менее 1 ч.
 11. Проверка работы электродвигателя под нагрузкой. Производится при нагрузке, обеспечиваемой технологическим оборудованием к моменту сдачи в эксплуатацию. При этом для электродвигателя с регулируемой частотой вращения определяются пределы регулирования.
 Таблица 1.8.10. Наибольший допустимый зазор в подшипниках скольжения электродвигателей
 Номинальный диаметр вала, мм
 Зазор, мм, при частоте вращения, Гц
 Менее 16,7
 16,7-25
 более 25
 18-30
 0,040-0,093
 0,060-0,130
 0,140-0,280
 30-50
 0,050-0,112
 0,075-0,160
 0,170-0,340
 50-80
 0,065-0,135
 0,095-0,195
 0,200-0,400
 80-120
 0,080-0,160
 0,120-0,235
 0,230-0,460
 120-180
 0,100-0,195
 0,150-0,285
 0,260-0,580
 180-260
 0,120-0,225
 0,180-0,300
 0,300-0,600
 260-360
 0,140-0,250
 0,210-0,380
 0,340-0,680
 360-500
 0,170-0,305
 0,250-0,440
 0,380-0,760
 Силовые трансформаторы, автотрансформаторы, масляные реакторы и заземляющие дугогасящие реакторы (дугогасящие катушки)
 1.8.16. Маслонаполненные трансформаторы мощностью до 1,6 МВ·А испытываются по п. 1, 2, 4, 8, 9, 11-14.
 Маслонаполненные трансформаторы мощностью более 1,6 МВ·А, а также ответственные трансформаторы собственных нужд электростанций независимо от мощности испытываются в полном объеме, предусмотренном настоящим параграфом.
 Сухие и заполненные совтолом трансформаторы всех мощностей испытываются по п. 1-8, 12, 14.
 1. Определение условий включения трансформаторов. Следует производить в соответствии с инструкцией "Трансформаторы силовые. Транспортирование, разгрузка, хранение, монтаж и ввод в эксплуатацию" (РД 16.363-87).
 2. Измерение характеристик изоляции. Допустимые значения сопротивления изоляции , коэффициент абсорбции , тангенс угла диэлектрических потерь и отношения и регламентируются инструкцией по п. 1.
 3. Испытание повышенным напряжением промышленной частоты:
 а) изоляции обмоток вместе с вводами. Испытательные напряжения приведены в табл. 1.8.11. Продолжительность приложения нормированного испытательного напряжения 1 мин.
 Испытание повышенным напряжением промышленной частоты изоляции обмоток маслонаполненных трансформаторов при вводе в эксплуатацию не обязательно.
 Испытание повышенным напряжением промышленной частоты изоляции обмоток сухих трансформаторов обязательно и производится по нормам табл. 1.8.11 для аппаратов с облегченной изоляцией.
 Импортные трансформаторы разрешается испытывать напряжениями, указанными в табл. 1.8.11, лишь в тех случаях, если они не превышают напряжения, которым данный трансформатор был испытан на заводе.
 Таблица 1.8.11. Испытательное напряжение промышленной частоты внутренней изоляции силовых маслонаполненных трансформаторов и реакторов с нормальной изоляцией и трансформаторов с облегченной изоляцией (сухих и маслонаполненных)
 Класс напряжения обмотки, кВ
 Испытательное напряжение по отношению к корпусу и другим обмоткам, кВ, для изоляции
 нормальной
 облегченной
 До 0,69
 4,5
 2,7
 3
 16,2
 9
 6
 22,5
 15,4
 10
 31,5
 21,6
 15
 40,5
 33,3
 20
 49,5
 -
 35
 76,5
 -
 110
 180
 -
 150
 207
 -
 220
 292,5
 -
 330
 414
 -
 500
 612
 -
 Изоляция импортных трансформаторов, которую поставщик испытал напряжением ниже указанного в ГОСТ 18472-88, испытывается напряжением, значение которого устанавливается в каждом случае особо.
 Испытательное напряжение заземляющих реакторов на напряжение до 35 кВ аналогично приведенным для трансформаторов соответствующего класса.
 Изоляция линейного вывода обмотки трансформаторов классов напряжения 110 кВ и выше, имеющих неполную изоляцию нейтрали (испытательное напряжение 85 и 100 кВ), испытывается только индуктированным напряжением, а изоляция нейтрали - приложенным напряжением;
 б) изоляции доступных стяжных шпилек, прессующих колец и ярмовых балок. Испытание следует производить в случае осмотра активной части. Испытательное напряжение 1-2 кВ. Продолжительность приложения нормированного испытательного напряжения 1 мин.
 4. Измерение сопротивления обмоток постоянному току. Производится на всех ответвлениях, если для этого не потребуется выемки сердечника. Сопротивление должно отличаться не более чем на 2% от сопротивления, полученного на таком же ответвлении других фаз, или от данных завода-изготовителя.
 5. Проверка коэффициента трансформации. Производится на всех ступенях переключения. Коэффициент трансформации должен отличаться не более чем на 2% от значений, полученных на том же ответвлении на других фазах, или от данных завода-изготовителя. Для трансформаторов с РПН разница между коэффициентами трансформации не должна превышать значения ступени регулирования.
 6. Проверка группы соединения трехфазных трансформаторов и полярности выводов однофазных трансформаторов. Производится при монтаже, если отсутствуют паспортные данные или есть сомнения в достоверности этих данных. Группа соединений должна соответствовать паспортным данным и обозначениям на щитке.
 7. Измерение тока и потерь холостого хода. Производится одно из измерений, указанных ниже:
 а) при номинальном напряжении. Измеряется ток холостого хода. Значение тока не нормируется;
 б) при малом напряжении. Измерение производится с приведением потерь к номинальному напряжению или без приведения (метод сравнения).
 8. Проверка работы переключающего устройства и снятие круговой диаграммы. Снятие круговой диаграммы следует производить на всех положениях переключателя. Круговая диаграмма не должна отличаться от снятой на заводе-изготовителе. Проверку срабатывания переключающего устройства и давления контактов следует производить согласно заводским инструкциям.
 9. Испытание бака с радиаторами гидравлическим давлением. Производится гидравлическим давлением столба масла, высота которого над уровнем заполненного расширителя принимается: для трубчатых и гладких баков 0,6 м; для баков волнистых, радиаторных или с охладителями 0,3 м.
 Продолжительность испытания 3 ч при температуре масла не ниже +10°С. При испытании не должно наблюдаться течи масла.
 10. Проверка системы охлаждения. Режим пуска и работы охлаждающих устройств должен соответствовать инструкции завода-изготовителя.
 11. Проверка состояния силикагеля. Индикаторный силикагель должен иметь равномерную голубую окраску зерен. Изменение цвета свидетельствует об увлажнении силикагеля.
 12. Фазировка трансформаторов. Должно иметь место совпадение по фазам.
 13. Испытание трансформаторного масла. Свежее масло перед заливкой вновь вводимых трансформаторов, прибывающих без масла, должно быть испытано по показателям п. 1, 2, 4-12 табл. 1.8.38.
 Из трансформаторов, транспортируемых без масла, до начала монтажа следует произвести отбор пробы остатков масла (со дна).
 Электрическая прочность остатков масла в трансформаторах напряжением 110-220 кВ должна быть не ниже 35 кВ и в трансформаторах напряжением 330-500 кВ - не ниже 45 кВ.
 Масло из трансформаторов напряжением 110 кВ и выше, транспортируемых с маслом, до начала монтажа испытывается по показателям п. 1-6 и 12 табл. 1.8.38.
 Испытание масла из трансформаторов с массой масла более 1 т, прибывающих с маслом, при отсутствии заводского протокола испытания масла перед включением в работу производится по показателям п. 1-11 табл. 1.8.38, а масла из трансформаторов напряжением 110 кВ и выше, кроме того, по п. 12 табл. 1.8.38.
 Испытание масла, залитого в трансформатор, перед включением его под напряжение после монтажа производится по показателям п. 1-6 табл. 1.8.38.
 При испытании масла из трансформаторов напряжением 110 кВ и выше по показателям п. 1-6 табл. 1.8.38 следует производить и измерение тангенса угла диэлектрических потерь масла. Измерение тангенса угла диэлектрических потерь масла следует производить также у трансформаторов, имеющих повышенное значение тангенса угла диэлектрических потерь изоляции.
 Масло из трансформаторов I и II габаритов, прибывающих на монтаж заполненными маслом, при наличии удовлетворяющих нормам показателей заводского испытания, проведенного не более чем за 6 мес до включения трансформатора в работу, разрешается испытывать только по показателям п. 1 и 2 табл. 1.8.38.
 14. Испытание включением толчком на номинальное напряжение. В процессе 3-5-кратного включения трансформатора на номинальное напряжение не должны иметь место явления, указывающие на неудовлетворительное состояние трансформатора.
 Трансформаторы, смонтированные по схеме блока с генератором, рекомендуется включать в сеть подъемом напряжения с нуля.
 15. Испытание вводов. Следует производить в соответствии с 1.8.31.
 16. Испытание встроенных трансформаторов тока. Следует производить в соответствии с 1.8.17.
 Измерительные трансформаторы
 1.8.17. Измерительные трансформаторы испытываются в объеме, предусмотренном настоящим параграфом.
 1. Измерение сопротивления изоляции:
 а) первичных обмоток. Производится мегаомметром на напряжение 2500 В. Значение сопротивления изоляции не нормируется.
 Для трансформаторов тока напряжением 330 кВ типа ТФКН-330 измерение сопротивления изоляции производится по отдельным зонам; при этом значения сопротивления изоляции должны быть не менее приведенных в табл. 1.8.12.
 б) вторичных обмоток. Производится мегаомметром на напряжение 500 или 1000 В.
 Сопротивление изоляции вторичных обмоток вместе с подсоединенными к ним цепями должно быть не менее 1 МОм.
 2. Измерение тангенса угла диэлектрических потерь изоляции. Производится для трансформаторов тока напряжением 110 кВ и выше.
 Таблица 1.8.12. Наименьшее допустимое сопротивление изоляции первичных обмоток трансформаторов тока типа ТФКН-330
 Измеряемый участок изоляции
 Сопротивление изоляции, МОм
 Основная изоляция относительно предпоследней обкладки
 5000
 Измерительный конденсатор (изоляция между предпоследней и последней обкладками)
 3000
 Наружный слой первичной обмотки (изоляция последней обкладки относительно корпуса)
 1000
 Тангенс угла диэлектрических потерь изоляции трансформаторов тока при температуре +20°С не должен превышать значений, приведенных в табл. 1.8.13.
 3. Испытание повышенным напряжением промышленной частоты:
 а) изоляция первичных обмоток. Испытание является обязательным для трансформаторов тока и трансформаторов напряжения до 35 кВ (кроме трансформаторов напряжения с ослабленной изоляцией одного из выводов).
 Таблица 1.8.13. Наибольший допустимый тангенс угла диэлектрических потерь изоляции трансформаторов тока
 Наименование испытуемого объекта
 Тангенс угла диэлектрических потерь, %, при номинальном напряжении, кВ
 110
 150-220
 330
 500
 Маслонаполненные трансформаторы тока (основная изоляция)
 2,0
 1,5
 -
 1,0
 Трансформаторы тока типа ТФКН-300:
 основная изоляция относительно предпоследней обкладки
 -
 -
 0,6
 -
 Измерительный конденсатор (изоляция между предпоследней и последней обкладками)
 -
 -
 0,8
 -
 Наружный слой первичной обмотки (изоляция последней обкладки относительно корпуса)
 -
 -
 1,2
 -
 Значения испытательных напряжений для измерительных трансформаторов указаны в табл. 1.8.14.
 Таблица 1.8.14. Испытательное напряжение промышленной частоты для измерительных трансформаторов
 Исполнение изоляции измерительного трансформатора
 Испытательное напряжение, кВ, при номинальном напряжении, кВ
 3
 6
 10
 15
 20
 35
 Нормальная
 21,6
 28,8
 37,8
 49,5
 58,5
 85,5
 Ослабленная
 9
 14
 22
 33
 -
 -
 Продолжительность приложения нормированного испытательного напряжения: для трансформаторов напряжения 1 мин; для трансформаторов тока с керамической, жидкой или бумажно-масляной изоляцией 1 мин; для трансформаторов тока с изоляцией из твердых органических материалов или кабельных масс 5 мин;
 б) изоляции вторичных обмоток. Значение испытательного напряжения для изоляции вторичных обмоток вместе с присоединенными к ним цепями составляет 1 кВ. Продолжительность приложения нормированного испытательного напряжения 1 мин.
 4. Измерение тока холостого хода. Производится для каскадных трансформаторов напряжением 110 кВ и выше на вторичной обмотке при номинальном напряжении. Значение тока холостого хода не нормируется.
 5. Снятие характеристик намагничивания магнитопровода трансформаторов тока. Следует производить при изменении тока от нуля до номинального, если для этого не требуется напряжение выше 380 В. Для трансформаторов тока, предназначенных для питания устройств релейной защиты, автоматических аварийных осциллографов, фиксирующих приборов и т. п., когда необходимо проведение расчетов погрешностей, токов небаланса и допустимой нагрузки применительно к условиям прохождения токов выше номинального, снятие характеристик производится при изменении тока от нуля до такого значения, при котором начинается насыщение магнитопровода.
 При наличии у обмоток ответвлений характеристики следует снимать на рабочем ответвлении.
 Снятые характеристики сопоставляются с типовой характеристикой намагничивания или с характеристиками намагничивания других однотипных исправных трансформаторов тока.
 6. Проверка полярности выводов (у однофазных) или группы соединения (у трехфазных) измерительных трансформаторов. Производится при монтаже, если отсутствуют паспортные данные или есть сомнения в достоверности этих данных. Полярность и группа соединений должны соответствовать паспортным данным.
 7. Измерение коэффициента трансформации на всех ответвлениях. Производится для встроенных трансформаторов тока и трансформаторов, имеющих переключающее устройство (на всех положениях переключателя). Отклонение найденного значения коэффициента от паспортного должно быть в пределах точности измерения.
 8. Измерение сопротивления обмоток постоянному току. Производится у первичных обмоток трансформаторов тока напряжением 10 кВ и выше, имеющих переключающее устройство, и у связующих обмоток каскадных трансформаторов напряжения. Отклонение измеренного значения сопротивления обмотки от паспортного или от сопротивления обмоток других фаз не должно превышать 2%.
 9. Испытание трансформаторного масла. Производится у измерительных трансформаторов 35 кВ и выше согласно 1.8.33.
 Для измерительных трансформаторов, имеющих повышенное значение тангенса угла диэлектрических потерь изоляции, следует произвести испытание масла по п. 12 табл. 1.8.38.
 У маслонаполненных каскадных измерительных трансформаторов оценка состояния масла в отдельных ступенях производится по нормам, соответствующим номинальному рабочему напряжению ступени (каскада).
 10. Испытание емкостных трансформаторов напряжения типа НДЕ. Производится согласно инструкции завода-изготовителя.
 11. Испытание вентильных разрядников трансформаторов напряжения типа НДЕ. Производится в соответствии с 1.8.28.
 Масляные выключатели
 1.8.18. Масляные выключатели всех классов напряжения испытываются в объеме, предусмотренном настоящим параграфом.
 1. Измерение сопротивления изоляции:
 а) подвижных и направляющих частей, выполненных из органических материалов. Производится мегаомметром на напряжение 2,5 кВ.
 Сопротивление изоляции не должно быть менее значений, приведенных ниже:
 Номинальное напряжение выключателя, кВ 
 3-10
 15-150
 220-500
 Сопротивление изоляции, МОм
 1000
 3000
 5000
 б) вторичных цепей, электромагнитов включения и отключения и т. п. Производится в соответствии с 1.8.34.
 2. Испытание вводов. Производится в соответствии с 1.8.31.
 3. Оценка состояния внутрибаковой изоляции и изоляции дугогасительных устройств. Производится для выключателей 35 кВ с установленными вводами путем измерения тангенса угла диэлектрических потерь изоляции. Внутрибаковая изоляция подлежит сушке, если измеренное значение тангенса в 2 раза превышает тангенс угла диэлектрических потерь вводов, измеренный при полном исключении влияния внутрибаковой изоляции дугогасительных устройств, т. е. до установки вводов в выключатель.
 4. Испытание изоляции повышенным напряжением промышленной частоты:
 а) изоляции выключателей относительно корпуса или опорной изоляции. Производится для выключателей напряжением до 35 кВ. Испытательное напряжение для выключателей принимается в соответствии с данными табл. 1.8.15. Продолжительность приложения нормированного испытательного напряжения 1 мин;
 Таблица 1.8.15. Испытательное напряжение промышленной частоты для внешней изоляции аппаратов
 Класс напряжения, кВ
 Испытательное напряжение, кВ, для аппаратов с изоляцией
 нормальной керамической
 нормальной из органических материалов
 облегченной керамической
 облегченной из органических материалов
 3
 24
 21,6
 13
 11,7
 6
 32
 28,8
 21
 18,9
 10
 42
 37,8
 32
 28,8
 15
 55
 49,5
 48
 43,2
 20
 65
 58,5
 -
 -
 35
 95
 85,5
 -
 -
 б) изоляции вторичных цепей и обмоток электромагнитов включения и отключения. Значение испытательного напряжения 1 кВ. Продолжительность приложения нормированного испытательного напряжения 1 мин.
 5. Измерение сопротивления постоянному току:
 а) контактов масляных выключателей. Измеряется сопротивление токоведущей системы полюса выключателя и отдельных его элементов. Значение сопротивления контактов постоянному току должно соответствовать данным завода-изготовителя;
 б) шунтирующих резисторов дугогасительных устройств. Измеренное значение сопротивления должно отличаться от заводских данных не более чем на 3%;
 в) обмоток электромагнитов включения и отключения, значение сопротивлений обмоток должно соответствовать данным заводов-изготовителей.
 6. Измерение скоростных и временных характеристик выключателей. Измерение временных характеристик производится для выключателей всех классов напряжения. Измерение скорости включения и отключения следует производить для выключателей 35 кВ и выше, а также независимо от класса напряжения в тех случаях, когда это требуется инструкцией завода-изготовителя. Измеренные характеристики должны соответствовать данным заводов-изготовителей.
 7. Измерение хода подвижных частей (траверс) выключателя, вжима контактов при включении, одновременности замыкания и размыкания контактов. Полученные значения должны соответствовать данным заводов - изготовителей.
 8. Проверка регулировочных и установочных характеристик механизмов, приводов и выключателей. Производится в объеме и по нормам инструкций заводов-изготовителей и паспортов для каждого типа привода и выключателя.
 9. Проверка действия механизма свободного расцепления. Производится на участке хода подвижных контактов при выключении - от момента замыкания первичной цепи выключателя (с учетом промежутка между его контактами, пробиваемого при сближении последних) до полного включения положения. При этом должны учитываться специфические требования, обусловленные конструкцией привода и определяющие необходимость проверки действия механизма свободного расцепления при поднятом до упора сердечнике электромагнита включения или при незаведенных пружинах (грузе) и т. д.
 10. Проверка напряжения (давления) срабатывания приводов выключателей. Производится (без тока в первичной цепи выключателя) с целью определения фактических замечаний напряжения на зажимах электромагнитов приводов или давления сжатого воздуха пневмоприводов, при которых выключатели сохраняют работоспособность, т. е. выполняют операции включения и отключения от начала до конца. При этом временные и скоростные характеристики могут не соответствовать нормируемым значениям.
 Напряжение срабатывания должно быть на 15-20% меньше нижнего предела рабочего напряжения на зажимах электромагнитов приводов, а давление срабатывания пневмоприводов - на 20-30% меньше нижнего предела рабочего давления. Работоспособность выключателя с пружинным приводом необходимо проверить при уменьшенном натяге включающих пружин согласно указаниям инструкций заводов-изготовителей.
 Масляные выключатели должны обеспечивать надежную работу при следующих значениях напряжения на зажимах электромагнитов приводов: при отключении 65-120% номинального; при включении выключателей 80-110% номинального (с номинальным током включения до 50 кА) и 85-110% номинального (с номинальным током включения более 50 кА). Для выключателей с пневмоприводами диапазон изменения рабочего давления должен быть не менее 90-110% номинального. При указанных значениях нижних пределов рабочего напряжения (давления) приводов выключатели (без тока в первичной цепи) должны обеспечивать нормируемые заводами-изготовителями для соответствующих условий временные и скоростные характеристики.
 11. Испытание выключателя многократными включениями и отключениями. Многократные опробования масляных выключателей производятся при напряжении на зажимах электромагнитов: включения 110, 100, 80 (85)% номинального и минимальном напряжении срабатывания; отключения 120, 100, 65% номинального и минимальном напряжении срабатывания.
 Количество операций при пониженном и повышенном напряжениях должно быть 3-5, а при номинальном напряжении - 10.
 Кроме того, выключатели следует подвергнуть 3-5-кратному опробованию в цикле В-О (без выдержки времени), а выключатели, предназначенные для работы в режиме АПВ, также 2-3-кратному опробованию в циклах О-В и О-В-О. Работа выключателя в сложных циклах должна проверяться при номинальном и пониженном до 80% (85%) номинального напряжения на зажимах электромагнитов приводов.
 12. Испытание трансформаторного масла выключателей. У баковых выключателей всех классов напряжений и малообъемных выключателей 110 кВ и выше испытание масла производится до и после заливки масла в выключатели.
 У малообъемных выключателей до 35 кВ масло испытывается до заливки в дугогасительные камеры. Испытание масла производится в соответствии с 1.8.33.
 13. Испытание встроенных трансформаторов тока. Производится в соответствии с 1.8.17.
 Воздушные выключатели
 1.8.19. Воздушные выключатели всех классов напряжения испытываются в объеме, предусмотренном настоящим параграфом.
 Таблица 1.8.16. Наименьшее допустимое сопротивление опорной изоляции и изоляции подвижных частей воздушных выключателей
 Испытуемый объект
 Сопротивление изоляции, МОм, при номинальном напряжении выключателя, кВ
 До 15
 20-35
 110 и выше
 Опорный изолятор, воздухопровод и тяга (каждое в отдельности), изготовленные из фарфора
 1000
 5000
 5000
 Тяга, изготовленная из органических материалов
 -
 3000
 -
 1. Измерение сопротивления изоляции:
 а) опорных изоляторов, изоляторов гасительных камер и отделителей и изолирующих тяг выключателей всех классов напряжений. Производится мегаомметром на напряжение 2,5 кВ или от источника напряжения выпрямленного тока.
 В случае необходимости измерение сопротивления изоляции опорных изоляторов, изоляторов гасительных камер и отделителей следует производить с установкой охранных колец на внешней поверхности.
 Сопротивление изоляции должно быть не ниже значений, приведенных в табл. 1.8.16.
 б) вторичных цепей, обмоток электромагнитов включения и отключения. Производится в соответствии с 1.8.34.
 2. Испытание повышенным напряжением промышленной частоты:
 а) изоляции выключателей. Обязательно для выключателей до 35 кВ. Опорную цельнофарфоровую изоляцию выключателей следует испытывать повышенным напряжением промышленной частоты в соответствии с табл. 1.8.17. Продолжительность приложения нормированного испытательного напряжения 1 мин.
 Изоляция выключателей, состоящая из многоэлементных изоляторов, испытывается в соответствии с 1.8.32;
 б) изоляции вторичных цепей и обмоток электромагнитов управления. Производится в соответствии с 1.8.34.
 3. Измерение сопротивления постоянному току:
 а) контактов воздушных выключателей всех классов напряжения. Измерению подлежит сопротивление контактов каждого элемента гасительной камеры, отделителя, ножа и т. п. в отдельности. Наибольшие допустимые значения сопротивления контактов воздушных выключателей приведены в табл. 1.8.17.
 б) обмоток электромагнитов включения и отключения выключателей. Устанавливается для каждого типа выключателей согласно табл. 1.8.18 или данным завода-изготовителя.
 в) делителей напряжения и шунтирующих резисторов выключателя. Для них нормы устанавливаются по данным завода-изготовителя.
 Таблица 1.8.17. Наибольшее допустимое сопротивление постоянному току контактов воздушных выключателей на номинальный ток 2 кА
 Тип выключателя
 Номинальное напряжение, кВ
 Сопротивление контактов, мкОм
 всего контура полюса
 гасительной камеры
 одного элемента гасительной камеры
 ножа (отделителя)
 одного элемента отделителя
 ВВН-110-6
 110
 120
 40
 20
 40
 20
 ВВН-154-8
 150
 160
 60
 20
 60
 20
 ВВН-220-10
 220
 200
 80
 20
 80
 20
 ВВ-500-2000/25
 500
 500*
 -
 18
 -
 18
 ВВН-35-2
 35
 60
 -
 -
 -
 -
 * Для выключателей с воздухонаполненным отделителем производятся измерения переходных сопротивлений контактов соединения:
 шины, соединяющей гасительную камеру с отделителем (не должно превышать 50 мкОм);
 шины, соединяющей две половины отделителя (не должно превышать 80 мкОм);
 перехода с аппаратного вывода отделителя на шину, соединяющую фланцы отделителей (не должно превышать 10 мкОм).
 Таблица 1.8.18. Сопротивление постоянному току обмоток электромагнитов воздушных выключателей
 Тип выключателя
 Соединение электромагнитов трех фаз
 Напряжение, В
 Сопротивление обмотки, Ом
 ВВН-110-6, ВВН-154-8, ВВН-220-10, ВВ-330Б, ВВ-500, ВВМ-500М
 Разделительное или параллельное (электромагниты с форсировкой)
 220
 1-я обмотка: 10±1,5; 2-я обмотка: 45±2,0; обе обмотки: 55±3,5
 110
 1-я обмотка: 24±0,05; 2-я обмотка: 11,3±0,55;обе обмотки: 13,7±0,55
 4. Проверка характеристик выключателя. Характеристики выключателя, снятые при номинальном, минимальном и максимальном рабочих давлениях при простых операциях и сложных циклах, должны соответствовать данным завода-изготовителя.
 5. Проверка срабатывания привода выключателя при пониженном напряжении. Напряжение срабатывания электромагнитов управления при максимальном давлении воздуха в баках 2,06 МПа (21,0 кгс/см) должно быть не более 65% номинального.
 6. Испытание выключателя многократным включением и отключением. Количество операций и сложных циклов, выполняемых каждым выключателем, устанавливается согласно табл. 1.8.19.
 Таблица 1.8.19. Количество операций при испытаниях воздушных выключателей многократными опробованиями
 Наименование операций или цикла
 Давление опробования выключателя
 Количество выполняемых операций и циклов
 Включение и отключение
 Минимальное давление срабатывания
 3
 Минимальное рабочее давление
 3
 Номинальное
 3
 Максимальное рабочее
 2
 Цикл В-О
 Минимальное срабатывания
 2
 Минимальное рабочее *
 2
 Максимальное рабочее *
 2
 Цикл О-В (АПВ успешное)
 Минимальное для АПВ
 2
 Номинальное *
 2
 Цикл О-В-О (АПВ неуспешное)
 Минимальное для АПВ
 2
 Максимальное рабочее
 2
 * Должны сниматься осциллограммы работы выключателей.
 7. Испытание конденсаторов делителей напряжения воздушных выключателей. Производится в соответствии с 1.8.27.
 8. Проверка хода якоря электромагнита управления. Ход якоря электромагнитов с форсировкой должен быть равен 8 мм.
 Выключатели нагрузки
 1.8.20. Полностью собранный и отрегулированный выключатель нагрузки испытывается в объеме, предусмотренном настоящим параграфом;
 1. Измерение сопротивления изоляции вторичных цепей и обмоток электромагнитов управления. Производится в соответствии с 1.8.34.
 2. Испытание повышенным напряжением промышленной частоты:
 а) изоляции выключателя нагрузки. Производится в соответствии с табл. 1.8.15.;
 б) изоляции вторичных цепей и обмоток электромагнитов управления. Производится в соответствии с 1.8.34.
 3. Измерение сопротивления постоянному току:
 а) контактов выключателя. Производится измерение сопротивления токоведущей системы полюса и каждой пары рабочих контактов. Значение сопротивления должно соответствовать данным завода-изготовителя;
 б) обмоток электромагнитов управления. Значение сопротивления должно соответствовать данным завода-изготовителя:
 4. Проверка действия механизма свободного расцепления. Механизм свободного расцепления проверяется в работе в соответствии с 1.8.18, п. 9.
 5. Проверка срабатывания привода при пониженном напряжении. Производится в соответствии с 1.8.18, п. 10.
 6. Испытание выключателя нагрузки многократным опробованием. Производится в соответствии с 1.8.18, п. 11.
 7. Испытание предохранителей. Производится в соответствии с 1.8.30.
 Разъединители, отделители и короткозамыкатели
 1.8.21. Полностью собранные и отрегулированные разъединители, отделители и короткозамыкатели всех классов напряжений испытываются в объеме, предусмотренном настоящим параграфом.
 1. Измерение сопротивления изоляции:
 а) поводков и тяг, выполненных из органических материалов. Производится мегаомметром на напряжение 2,5 кВ. Сопротивление изоляции должно быть не ниже значений, приведенных в 1.8.18, п. 1, а.
 б) многоэлементных изоляторов. Производится в соответствии с 1.8.32.
 в) вторичных цепей и обмоток электромагнитов управления. Производится в соответствии с 1.8.34.
 2. Испытание повышенным напряжением промышленной частоты:
 а) изоляции разъединителей, отделителей и короткозамыкателей. Производится в соответствии с табл. 1.8.15;
 б) изоляции вторичных цепей и обмоток электромагнитов управления. Производится в соответствии с 1.8.34.
 3. Измерение сопротивления постоянному току;
 а) контактной системы разъединителей и отделителей напряжением 110 кВ и выше. Измеренные значения должны соответствовать данным заводов-изготовителей или приведенным в табл. 1.8.20.
 Таблица 1.8.20. Наибольшее допустимое сопротивление постоянному току контактной системы разъединителей и отделителей
 Тип разъединителя (отделителя)
 Номинальное напряжение, кВ
 Номинальный ток, А
 Сопротивление, мкОм
 РОН3
 400-500
 2000
 200
 РЛН
 110-220
 600
 220
 Остальные типы
 110-500
 600
 175
 1000
 120
 1500-2000
 50
 б) обмоток электромагнитов управления. Значения сопротивления обмоток должны соответствовать данным заводов-изготовителей.
 4. Измерение вытягивающих усилий подвижных контактов из неподвижных. Производится у разъединителей и отделителей 35 Кв, а в электроустановках энергосистем - независимо от класса напряжения. Измерение значения вытягивающих усилий при обезжиренном состоянии контактных поверхностей должны соответствовать данным завода-изготовителя, а при их отсутствии - данным, приведенным в табл. 1.8.21.
 Таблица 1.8.21. Нормы вытягивающих усилий подвижных контактов из неподвижных (для одного ножа) для разъединителей и отделителей
 Тип аппарата
 Номинальный ток, А
 Усилие, Н (кгс)
 Разъединители
 РВК-10
 3000; 4000; 5000
 490-540 (50-55)
 РВК-20
 5000; 6000
 490-540 (50-55)
 7000
 830-850 (85-87)
 РВ(3)-20
 400
 118-157 (12-16)
 РВ(3)-35
 600
 137-176 (14-18)
 1000
 176-225 (18-23)
 РЛНД-110
 600
 157-176 (16-18)
 1000
 176-196 (18-20)
 Отделители
 ОД-110М; ОД-150М
 600
 157-176 (16-18)
 ОД-220М
 1000
 176-196 (18-20)
 Таблица 1.8.22. Наибольшее допустимое время отключения отделителей и включения короткозамыкателей
 Тип аппарата
 Время отключения, не более, с
 Отделители
 ОД-35
 0,5
 ОД-110
 0,7-0,9
 ОД-110М
 0,5
 ОД-150
 1,0
 ОД-150М
 0,7
 ОД-220
 1,0
 ОД-220М
 0,7
 Короткозамыкатели
 КЗ-35
 0,4
 КЗ-110
 0,4
 КЗ-110М
 0,35
 КЗ-220, КЗ-150
 0,5
 КЗ-150М
 0,4
 КЗ-220М
 0,4
 Кроме указанных в табл. 1.8.21 норм для разъединителей наружной установки 35-220 кВ на номинальные токи 630-2000 А заводом-изготовителем установлена общая норма вытягивающего усилия на пару ламелей 78,5-98 Н (8-10 кгс).
 5. Проверка работы. Проверку аппаратов с ручным управлением следует производить путем выполнения 10-15 операций включения и отключения. Проверка аппаратов с дистанционным управлением производится путем выполнения 25 циклов включения и отключения при номинальном напряжении управления 5-10 циклов включения и отключения при пониженном до 80% номинального напряжения на зажимах электромагнитов (электродвигателей) включения и отключения.
 6. Определение временных характеристик. Производится у короткозамыкателей при включении и у отделителей при отключении. Измеренные значения должны соответствовать данным завода-изготовителя, а при их отсутствии - данным, приведенным в табл. 1.8.22.
 Комплектные распределительные устройства внутренней и наружной установки (КРУ И КРУН)
 1.8.22. Комплектные распределительные устройства после монтажа на месте установки испытываются в объеме, предусмотренном настоящим параграфом.
 Нормы испытаний элементов КРУ: масляных выключателей, измерительных трансформаторов, выключателей нагрузки, вентильных разрядников, предохранителей, разъединителей, силовых трансформаторов и трансформаторного масла - приведены в соответствующих параграфах настоящей главы.
 1. Измерение сопротивления изоляции:
 а) первичных цепей. Производится мегаомметром на напряжение 2,5 кВ.
 Сопротивление изоляции полностью собранных первичных цепей КРУ с установленными в них узлами и деталями, которые могут оказать влияние на результаты испытаний, должно быть не менее 1000 МОм.
 При неудовлетворительных результатах испытаний измерение сопротивления производится поэлементно, при этом сопротивление изоляции каждого элемента должно быть не менее 1000 МОм;
 б) вторичных цепей. Производится мегаомметром на напряжение 0,5-1 кВ. Сопротивление изоляции каждого присоединения вторичных цепей со всеми присоединенными аппаратами (реле, приборами, вторичными обмотками трансформаторов тока и напряжения и т. п.) должно быть не менее 1 МОм.
 2. Испытание повышенным напряжением промышленной частоты:
 а) изоляции первичных цепей ячеек КРУ и КРУН. Испытательное напряжение полностью смонтированных ячеек КРУ и КРУН при вкаченных в рабочее положение тележках и закрытых дверях указано в табл. 1.8.23.
 Таблица 1.8.23. Испытательное напряжение промышленной частоты изоляции ячеек КРУ и КРУН
 Класс напряжения, кВ
 Испытательное напряжение, кВ, ячейки с изоляцией
 керамической
 из твердых органических материалов
 3
 24
 21,6
 6
 32
 28,8
 10
 42
 37,8
 15
 55
 49,5
 20
 65
 58,5
 35
 95
 85,5
 Таблица 1.8.24. Наибольшее допустимое сопротивление постоянному току контактов КРУ и КРУН
 Измеряемый объект
 Сопротивление, Ом
 Соединения сборных шин (выборочно)
 Не должно превышать более чем в 1,2 раза сопротивление участка шин той же длины без соединения
 Разъемные соединения первичной цепи (выборочно, если позволяет конструкция КРУ)
 Определяется заводскими инструкциями. Для КРУ, у которых инструкции не нормируют сопротивление, их сопротивление должно быть не более, мкОм:
 для контактов: 400 А-75
 для контактов: 600 А-60
 для контактов: 900 А-50
 для контактов: 1200 А-40
 Разъединяющие контакты вторичной силовой цепи (выборочно, только для контактов скользящего типа)
 Сопротивление контактов должно быть не более 4000 мкОм
 Продолжительность приложения нормированного испытательного напряжения для ячеек с керамической изоляцией 1 мин; для ячеек с изоляцией из твердых органических материалов 5 мин;
 б) изоляции вторичных цепей. Производится напряжением 1 кВ. Продолжительность приложения нормированного испытательного напряжения 1 мин.
 3. Измерение сопротивления постоянному току. Сопротивление разъемных и болтовых соединений постоянному току должно быть не более значений, приведенных в табл. 1.8.24.
 4. Механические испытания. Производятся в соответствии с инструкциями завода-изготовителя. К механическим испытаниям относятся:
 а) вкатывание и выкатывание выдвижных элементов с проверкой взаимного вхождения разъединяющих контактов, а также работы шторок, блокировок, фиксаторов и т. п.;
 б) измерение контактов нажатия разъемных контактов первичной цепи;
 в) проверка работы и состояния контактов заземляющего разъединителя.
 Комплектные экранированные токопроводы с воздушным охлаждением и шинопроводы
 1.8.23. Объем и нормы испытаний оборудования, присоединенного к токопроводу и шинопроводу (генератор, силовые и измерительные трансформаторы и т. п.) приведены в соответствующих параграфах настоящей главы.
 Полностью смонтированные токопроводы испытываются в объеме, предусмотренном настоящим параграфом.
 1. Испытание повышенным напряжением промышленной частоты. Испытательное напряжение изоляции токопровода при отсоединенных обмотках генератора, силовых трансформаторов и трансформаторов напряжения устанавливается согласно табл. 1.8.25.
 Таблица 1.8.25. Испытательное напряжение промышленной частоты для изоляции токопровода
 Класс напряжения, кВ
 Испытательное напряжение,кВ, токопровода с изоляцией
 фарфоровой
 смешанной (керамической и из твердых органических материалов)
 6
 32
 28,8
 10
 42
 37,8
 15
 55
 49,5
 20
 65
 58,5
 Длительность приложения нормированного испытательного напряжения к токопроводу с чисто фарфоровой изоляцией 1 мин. Если изоляция токопровода содержит элементы из твердых органических материалов, продолжительность приложения испытательного напряжения 5 мин.
 2. Проверка качества выполнения болтовых и сварных соединений. Выборочно проверяется затяжка болтовых соединений токопровода.
 Если монтаж токопровода осуществлялся в отсутствие заказчика, производится выборочная разборка 1-2 болтовых соединений токопровода с целью проверки качества выполнения контактных соединений.
 Сварные соединения подвергаются осмотру в соответствии с инструкцией по сварке алюминия или при наличии соответствующей установки - контролю методом рентгено- или гаммадефектоскопии или другим рекомендованным заводом-изготовителем способом.
 3. Проверка состояния изоляционных прокладок. Производится у токопроводов, кожухи которых изолированы от опорных металлоконструкций. Проверка целости изоляционных прокладок осуществляется путем сравнительных измерений падения напряжения на изоляционных прокладках секции фазы или измерения тока, проходящего в металлоконструкциях между станинами секций.
 4. Осмотр и проверка устройства искусственного охлаждения токопровода. Производится согласно инструкции завода-изготовителя.
 Сборные и соединительные шины
 1.8.24. Шины испытываются в объеме, предусмотренном настоящим параграфом: на напряжение до 1 кВ - по п. 1,3-5; на напряжение выше 1 кВ - по п. 2-6.
 1. Измерение сопротивления изоляции. Производится мегаомметром на напряжение 1 кВ. Сопротивление изоляции должно быть не менее 0,5 МОм.
 2. Испытание изоляции повышенным напряжением промышленной частоты:
 а) опорных одноэлементных изоляторов. Керамические одноэлементные опорные изоляторы внутренней и наружной установок испытываются в соответствии с 1.8.32;
 б) опорных многоэлементных и подвесных изоляторов. Штыревые и подвесные изоляторы испытываются согласно 1.8.32, п. 2,б.
 3. Проверка качества выполнения болтовых контактных соединений шин. Производится выборочная проверка качества затяжки контактов и вскрытие 2-3% соединений. Измерение переходного сопротивления контактных соединений следует производить выборочно у сборных и соединительных шин на 1000 А и более на 2-3% соединений. Падение напряжения или сопротивление на участке шины (0,7-0,8 м) в месте контактного соединения не должно превышать падения напряжения или сопротивления участка шин той же длины и того же сечения более чем в 1,2 раза.
 4. Проверка качества выполнения опрессованных контактных соединений шин. Опрессованные контактные соединения бракуются, если:
 а) их геометрические размеры (длина и диаметр опрессованной части) не соответствуют требованиям инструкции по монтажу соединительных зажимов данного типа;
 б) на поверхности соединителя или зажима имеются трещины, следы значительной коррозии и механических повреждений;
 в) кривизна опрессованного соединителя превышает 3% его длины;
 г) стальной сердечник опрессованного соединителя расположен несимметрично.
 Следует произвести выборочное измерение переходного сопротивления 3-5% опрессованных контактных соединений.
 Падение напряжения или сопротивление на участке соединения не должно превышать падения напряжения или сопротивления на участке провода той же длины более чем в 1,2 раза.
 5. Контроль сварных контактных соединений. Сварные контактные соединения бракуются, если непосредственно после выполнения сварки будут обнаружены:
 а) пережог провода наружного навива или нарушение сварки при перегибе соединенных проводов;
 б) усадочная раковина в месте сварки глубиной более диаметра провода.
 6. Испытание проходных изоляторов. Производится в соответствии с 1.8.31.
 Сухие токоограничивающие реакторы
 1.8.25. Сухие токоограничивающие реакторы должны быть испытаны в объеме, предусмотренном настоящим параграфом.
 1. Измерение сопротивления изоляции обмоток относительно болтов крепления. Производится мегаомметром на напряжение 1-2,5 кВ. Сопротивление изоляции должно быть не менее 0,5 МОм.
 2. Испытание фарфоровой опорной изоляции реакторов повышенным напряжением промышленной частоты. Испытательное напряжение опорной изоляции полностью собранного реактора устанавливается согласно табл. 1.8.26.
 Таблица 1.8.26. Испытательное напряжение промышленной частоты фарфоровой опорной изоляции сухих токоограничивающих реакторов и предохранителей
 Класс напряжения реактора, кВ
 3
 6
 10
 15
 20
 35
 Испытательное напряжение, кВ
 24
 32
 42
 55
 65
 95
 Продолжительность приложения нормированного испытательного напряжения 1 мин.
 Испытание опорной изоляции сухих реакторов повышенным напряжением промышленной частоты может производиться совместно с изоляторами ошиновки ячейки.
 Статические преобразователи для промышленных целей
 1.8.26. Комплектные статические преобразователи испытываются в объеме, предусмотренном настоящим параграфом: ионные нереверсивные - по п. 1-8, 10, 11; ионные реверсивные - по п. 1-11; полупроводниковые управляемые нереверсивные - по п. 1-4, 6-8, 10, 11; полупроводниковые управляемые реверсивные - по п. 1-4, 6-11; полупроводниковые неуправляемые - по п. 1-4, 7, 10, 11.
 Настоящий параграф не распространяется на тиристорные возбудители синхронных генераторов и компенсаторов.
 1. Измерение сопротивления изоляции элементов и цепей преобразователя. Следует производить в соответствии с инструкцией завода-изготовителя.
 2. Испытание повышенным напряжением промышленной частоты:
 а) изоляция узлов и цепей ионного преобразователя и преобразовательного трансформатора должна выдержать в течение 1 мин испытательное напряжение промышленной частоты. Значения испытательного напряжения приведены в табл. 1.8.27, где - напряжение холостого хода преобразовательного агрегата.
 Таблица 1.8.27. Испытательное напряжение промышленной частоты для элементов и цепей статических преобразователей
 Испытуемые узлы и цепи преобразователя
 Узлы, по отношению к которым испытывают изоляцию
 Испытательное напряжение, В, для схем
 нулевых
 мостовых
 Преобразователи
 Цепи, связанные с анодами
 Заземленные детали
 Катоды и корпуса вентилей и цепи, связанные с катодами, расположенными в шкафах
 Заземленные детали
 Рамы
 Заземленные детали
 -
 Вторичные обмотки вспомогательных трансформаторов и цепи, связанные с ними
 Первичные обмотки вспомогательных трансформаторов и цепи, связанные с ними, а также заземленные детали
 (но не менее 2250 В)
 Преобразовательные трансформаторы
 Вентильные обмотки и их выводы
 Корпус и другие обмотки
 Уравнительные реакторы (обмотки и выводы) и вторичные обмотки утроителей частоты
 Корпус
 -
 Ветви уравнительного реактора
 Один по отношению к другому
 -
 Анодные делители (обмотки и выводы)
 Корпус или заземленные детали
 Испытательные напряжения между катодом и корпусом вентиля относятся к преобразователям с изолированным катодом.
 Для встречно-параллельных схем преобразователей для электропривода и преобразователей с последовательным соединением вентилей в каждой фазе катоды и корпуса вентилей, а также цепи, связанные с катодами, должны испытываться напряжением 2,25+3500;
 б) изоляция узлов и цепей полупроводникового преобразователя (силовые цепи - корпус и силовые цепи - цепи собственных нужд) должна выдержать в течение 1 мин испытательное напряжение промышленной частоты, равное 1,8 кВ или указанное заводом-изготовителем.
 Силовые цепи переменного и выпрямленного напряжения на время испытания должны быть электрически соединены между собой.
 3. Проверка всех видов защит преобразователя. Пределы срабатывания защит должны соответствовать расчетным проектным данным.
 4. Испытание преобразовательного трансформатора и реакторов. Производится в соответствии с 1.8.16.
 5. Проверка зажигания. Зажигание должно происходить четко, без длительной пульсации системы зажигания.
 6. Проверка фазировки. Фаза импульсов управления должна соответствовать фазе анодного напряжения в диапазоне регулирования.
 7. Проверка системы охлаждения. Разность температур воды на входе и выходе системы охлаждения ртутного преобразователя должна соответствовать данным завода-изготовителя.
 Скорость охлаждающего воздуха полупроводникового преобразователя с принудительным воздушным охлаждением должна соответствовать данным завода-изготовителя.
 8. Проверка диапазона регулирования выпрямленного напряжения. Диапазон регулирования должен соответствовать данным завода-изготовителя, изменение значения выпрямленного напряжения должно происходить плавно. Снятие регулировочной характеристики производится при работе преобразователя на нагрузку не менее 0,1 номинальной. Характеристики нагрузки, применяемой при испытаниях, должны соответствовать характеристикам нагрузки, для которой предусмотрен преобразователь.
 9. Измерение статического уравнительного тока. Измерение следует производить во всем диапазоне регулирования. Уравнительный ток не должен превосходить предусмотренного проектом.
 10. Проверка работы преобразователя под нагрузкой (для регулируемых преобразователей во всем диапазоне регулирования). При этом производится проверка равномерности распределения токов по фазам и вентилям. Неравномерность не должна приводить к перегрузкам какой-либо фазы или вентиля преобразователя.
 11. Проверка параллельной работы преобразователей. Должно иметь место устойчивое распределение нагрузки в соответствии с параметрами параллельно работающих выпрямительных агрегатов.
 Бумажно-масляные конденсаторы
 1.8.27. Бумажно-масляные конденсаторы связи, отбора мощности, делительные конденсаторы, конденсаторы продольной компенсации и конденсаторы для повышения коэффициента мощности испытываются в объеме, предусмотренном настоящим параграфом; конденсаторы для повышения коэффициента мощности напряжением ниже 1 кВ - по п. 1,4, 5; конденсаторы для повышения коэффициента мощности напряжением 1 кВ и выше - по п. 1, 2, 4, 5; конденсаторы связи, отбора мощности и делительные конденсаторы - по п. 1-4.
 Таблица 1.8.28. Наибольшее допустимое отклонение емкости конденсаторов
 Наименование или тип конденсатора
 Допустимое отклонение, %
 Конденсаторы для повышения коэффициента мощности напряжением:
 — до 1050 В
 ±10
 — выше 1050 В
 +10 -5
 Конденсаторы типов:
 — СМР-66/, СМР-110/
 +10 -5
 — СМР-166/, СМР-133/, ОМР-15
 ±5
 — ДМР-80, ДМРУ-80, ДМРУ-60, ДМРУ-55, ДМРУ-110
 ±10
 Таблица 1.8.29. Испытательное напряжение промышленной частоты конденсаторов для повышения коэффициента мощности
 Испытуемая изоляция
 Испытательное напряжение, кВ, для конденсаторов с рабочим напряжением, кВ
 0,22
 0,38
 0,50
 0,66
 3,15
 6,30
 10,50
 Между обкладками
 0,42
 0,72
 0,95
 1,25
 5,9
 11,8
 20
 Относительно корпуса
 2,1
 2,1
 2,1
 5,1
 5,1
 15,3
 21,3
 Таблица 1.8.30. Испытательное напряжение промышленной частоты для конденсаторов связи, отбора мощности и делительных конденсаторов
 Тип конденсатора
 Испытательное напряжение элементов конденсатора, кВ
 СМР-66/
 90
 СМР-110/
 193,5
 СМР-166/
 235,8
 ОМР-15
 49,5
 ДМР-80, ДМРУ-80, ДМРУ-60, ДМРУ-55
 144
 ДМРУ-110
 252
 1. Измерение сопротивления изоляции. Производится мегаомметром на напряжение 2,5 кВ. Сопротивление изоляции между выводами и относительно корпуса конденсатора и отношение
 не нормируются.
 2. Измерение емкости. Производится при температуре 15-35°С. Измеренная емкость должна соответствовать паспортным данным с учетом погрешности измерения и приведенных в табл. 1.8.28 допусков.
 Таблица 1.8.31. Испытательное напряжение для конденсаторов продольной компенсации
 Тип конденсатора
 Испытательное напряжение, кВ
 промышленной частоты относительно корпуса
 постоянного тока между обкладками конденсатора
 КПМ-0,6-50-1
 16,2
 4,2
 КПМ-0,6-25-1
 16,2
 4,2
 КМП-1-50-1
 16,2
 7,0
 КМП-1-50-1-1
 -
 7,0
 3. Измерение тангенса угла диэлектрических потерь. Производится для конденсаторов связи, конденсаторов отбора мощности и делительных конденсаторов. Измеренные значения тангенса угла диэлектрических потерь для конденсаторов всех типов при температуре 15-35°С не должны превышать 0,4%.
 4. Испытание повышенным напряжением. Испытательные напряжения конденсаторов для повышения коэффициента мощности приведены в табл. 1.8.29; для конденсаторов связи, конденсаторов отбора мощности и делительных конденсаторов - в табл. 1.8.30 и конденсаторов продольной компенсации - в табл. 1.8.31.
 Продолжительность приложения испытательного напряжения 1 мин.
 При отсутствии источника тока достаточной мощности испытания повышенным напряжением промышленной частоты могут быть заменены испытанием выпрямленным напряжением удвоенного значения по отношению к указанному в табл. 1.8.29-1.8.31.
 Испытание повышенным напряжением промышленной частоты относительно корпуса изоляции конденсаторов, предназначенных для повышения коэффициента мощности (или конденсаторов продольной компенсации) и имеющих вывод, соединенный с корпусом, не производится.
 5. Испытание батареи конденсаторов трехкратным включением. Производится включением на номинальное напряжение с контролем значений токов по каждой фазе. Токи в различных фазах должны отличаться один от другого не более чем на 5%.
 Вентильные разрядники
 1.8.28. Вентильные разрядники после установки на месте монтажа испытываются в объеме, предусмотренном настоящим параграфом.
 1. Измерение сопротивления элемента разрядника. Производится мегаомметром на напряжение 2,5 кВ. Сопротивление изоляции элемента не нормируется. Для оценки изоляции сопоставляются измеренные значения сопротивлений изоляции элементов одной и той же фазы разрядника; кроме того, эти значения сравниваются с сопротивлением изоляции элементов других фаз комплекта или данными завода-изготовителя.
 2. Измерение тока проводимости (тока утечки). Допустимые токи проводимости (токи утечки) отдельных элементов вентильных разрядников приведены в табл. 1.8.32.
 Таблица 1.8.32. Ток проводимости (утечки) элементов вентильных разрядников
 Тип разрядника или его элементов
 Выпрямленное напряжение, приложенное к элементу разрядника, кВ
 Ток проводимости элемента разрядника, мкА
 Верхний предел тока утечки, мкА
 РВВМ-3РВВМ-6РВВМ-10
 400-620
 -
 РВС-15РВС-20 РВС-33, РВС-35
 400-620
 -
 РВО-35
 42
 70-130
 -
 РВМ-3
 4
 380-450
 -
 РВМ-6
 6
 120-220
 -
 РВМ-10
 10
 200-280
 -
 РВМ-15
 18
 500-700
 -
 РВМ-20
 24
 500-700
 -
 РВП-3
 4
 -
 10
 РВП-6
 6
 -
 10
 РВП-10
 10
 -
 10
 Элемент разрядников РВМГ-110, РВМГ-150, РВМГ-220, РВМГ-330, РВМГ-500
 30
 900-1300
 -
 Основной элемент разрядника серии РВМК
 18
 900-1300
 -
 Искровой элемент разрядника серии РВМК
 28
 900-1300
 -
 Основной элемент разрядников РВМК-330П, РВМК-500П
 24
 900-1300
 -
 Таблица 1.8.33. Пробивное напряжение искровых промежутков элементов вентильных разрядников при промышленной частоте
 Тип элемента
 Пробивное напряжение, кВ
 Элемент разрядников РВМГ-110, РВМГ-150, РВМГ-220
 59-73
 Элемент разрядников РВМГ-330, РВМГ-500
 60-75
 Основной элемент разрядников РВМК-330, РВМК-500
 40-53
 Искровой элемент разрядников РВМК-330, РВМК-500, РВМК-550П
 70-85
 Основной элемент разрядников РВМК-500П
 43-54
 3. Измерение пробивных напряжений при промышленной частоте. Пробивное напряжение искровых промежутков элементов вентильных разрядников при промышленной частоте должно быть в пределах значений, указанных в табл. 1.8.33.
 Измерение пробивных напряжений промышленной частоты разрядников с шунтирующими резисторами допускается производить на испытательной установке, позволяющей ограничивать ток через разрядник до 0,1 А и время приложения напряжения до 0,5 с.
 Трубчатые разрядники
 1.8.29. Трубчатые разрядники испытываются в объеме, предусмотренном настоящим параграфом.
 1. Проверка состояния поверхности разрядника. Производится путем осмотра перед установкой разрядника на опору. Наружная поверхность разрядника не должна иметь трещин и отслоений.
 2. Измерение внешнего искрового промежутка. Производится на опоре установки разрядника. Искровой промежуток не должен отличаться от заданного.
 3. Проверка расположения зон выхлопа. Производится после установки разрядников. Зоны выхлопа не должны пересекаться и охватывать элементы конструкций и проводов, имеющих потенциал, отличающийся от потенциала открытого конца разрядника.
 Предохранители напряжением выше 1 кВ
 1.8.30. Предохранители выше 1 кВ испытываются в объеме, предусмотренном настоящим параграфом.
 1. Испытание опорной изоляции предохранителей повышенным напряжением промышленной частоты. Испытательное напряжение устанавливается согласно табл. 1.8.26.
 Продолжительность приложения нормированного испытательного напряжения 1 мин. Испытание опорной изоляции предохранителей повышенным напряжением промышленной частоты может производиться совместно с испытанием изоляторов ошиновки ячейки.
 2. Проверка целости плавких вставок и токоограничивающих резисторов и соответствия их проектным данным. Плавкие вставки и токоограничивающие резисторы должны быть калиброванными и соответствовать проектным данным. У предохранителей с кварцевым песком дополнительно проверяется целость плавкой вставки.
 Вводы и проходные изоляторы
 1.8.31. Вводы и проходные изоляторы испытываются в объеме, предусмотренном настоящим параграфом.
 1. Измерение сопротивления изоляции. Производится мегаомметром на напряжение 1-2,5 кВ у вводов с бумажно-масляной изоляцией. Измеряется сопротивление изоляции измерительной и последней обкладок вводов относительно соединительной втулки. Сопротивление изоляции должно быть не менее 1000 МОм.
 2. Измерение тангенса угла диэлектрических потерь. Производится у вводов и проходных изоляторов с внутренней основной маслобарьерной, бумажно-масляной и бакелитовой изоляцией. Тангенс угла диэлектрических потерь вводов и проходных изоляторов не должен превышать значений, указанных в табл. 1.8.34.
 У вводов и проходных изоляторов, имеющих специальный вывод к потенциометрическому устройству (ПИН), производится измерение тангенса угла диэлектрических потерь основной изоляции и изоляции измерительного конденсатора. Одновременно производится и измерение емкости.
 Таблица 1.8.34. Наибольший допустимый тангенс угла диэлектрических потерь основной изоляции и изоляции измерительного конденсатора вводов и проходных изоляторов при температуре +20°С
 Наименование объекта испытания и вид основной изоляции
 Тангенс угла диэлектрических потерь, %,при номинальном напряжении, кВ
 3-15
 20-35
 60-110
 150-220
 330
 500
 Маслонаполненные вводы и проходные изоляторы с изоляцией:
 — маслобарьерной
 -
 3,0
 2,0
 2,0
 1,0
 1,0
 — бумажно-масляной *
 -
 -
 1,0
 0,8
 0,7
 0,5
 Вводы и проходные изоляторы с бакелитовой изоляцией (в том числе маслонаполненные)
 3,0
 3,0
 2,0
 -
 -
 -
 * У трехзажимных вводов помимо измерения основной изоляции должен производиться и контроль изоляции отводов от регулировочной обмотки. Тангенс угла диэлектрических потерь изоляции отводов должен быть не более 2,5%.
 Браковочные нормы по тангенсу угла диэлектрических потерь для изоляции измерительного конденсатора те же, что и для основной изоляции.
 У вводов, имеющих измерительный вывод от обкладки последних слоев изоляции (для измерения угла диэлектрических потерь), рекомендуется измерять тангенс угла диэлектрических потерь этой изоляции.
 Измерение тангенса угла диэлектрических потерь производится при напряжении 3 кВ.
 Для оценки состояния последних слоев бумажно-масляной изоляции вводов и проходных изоляторов можно ориентироваться на средние опытные значения тангенса угла диэлектрических потерь: для вводов 110-115 кВ - 3%: для вводов 220 кВ - 2% и для вводов 330-500 кВ - предельные значения тангенса угла диэлектрических потерь, принятые для основной изоляции.
 Таблица 1.8.35. Испытательное напряжение промышленной частоты вводов и проходных изоляторов
 Номинальное напряжение, кВ
 Испытательное напряжение, кВ
 Керамические изоляторы, испытываемые отдельно
 Аппаратные вводы и проходные изоляторы с основной керамической или жидкой изоляцией
 Аппаратные вводы и проходные изоляторы с основной бакелитовой изоляцией
 3
 25
 24
 21,6
 6
 32
 32
 28,8
 10
 42
 42
 37,8
 15
 57
 55
 49,5
 20
 68
 65
 58,5
 35
 100
 95
 85,5
 3. Испытание повышенным напряжением промышленной частоты.
 Испытание является обязательным для вводов и проходных изоляторов на напряжении до 35 кВ.
 Испытательное напряжение для проходных изоляторов и вводов, испытываемых отдельно или после установки в распределительном устройстве на масляный выключатель и т. п., принимается согласно табл. 1.8.35.
 Испытание вводов, установленных на силовых трансформаторах, следует производить совместно с испытанием обмоток последних по нормам, принятым для силовых трансформаторов (см. табл. 1.8.11).
 Продолжительность приложения нормированного испытательного напряжения для вводов и проходных изоляторов с основной керамической, жидкой или бумажно-масляной изоляцией 1 мин, а с основной изоляцией из бакелита или других твердых органических материалов 5 мин. Продолжительность приложения нормированного испытательного напряжения для вводов, испытываемых совместно с обмотками трансформаторов, 1 мин.
 Ввод считается выдержавшим испытание, если при этом не наблюдалось пробоя, перекрытия, скользящих разрядов и частичных разрядов в масле (у маслонаполненных вводов), выделений газа, а также если после испытания не обнаружено местного перегрева изоляции.
 4. Проверка качества уплотнений вводов. Производится для негерметичных маслонаполненных вводов напряжением 110-500 кВ с бумажно-масляной изоляцией путем создания в них избыточного давления масла 98 кПа (1 кгс/см). Продолжительность испытания 30 мин. При испытании не должно наблюдаться признаков течи масла.
 5. Испытание трансформаторного масла из маслонаполненных вводов. Для вновь заливаемых вводов масло должно испытываться в соответствии с 1.8.33.
 После монтажа производится испытание залитого масла по показателям п. 1-6 табл. 1.8.38, а для вводов, имеющих повышенный тангенс угла диэлектрических потерь, и вводов напряжением 220 кВ и выше, кроме того, измерение тангенса угла диэлектрических потерь масла. Значения показателей должны быть не хуже приведенных в табл. 1.8.38, а значения тангенса угла диэлектрических потерь - не более приведенных в табл. 1.8.36.
 Таблица 1.8.36. Наибольший допустимый тангенс угла диэлектрических потерь масла в маслонаполненных вводах при температуре +70 °С
 Конструкция ввода
 Тангенс угла диэлектрических потерь, % для напряжения вводов, кВ
 110-220
 330-500
 Масло марки Т-750
 Масло прочих марок
 Масло марки Т-750
 Масло прочих марок
 Маслобарьерный
 -
 7
 -
 7
 Бумажно-масляный:
 негерметичный
 5
 7
 3
 5
 герметичный
 5
 7
 3
 5
 Фарфоровые подвесные и опорные изоляторы
 1.8.32. Фарфоровые подвесные и опорные изоляторы испытываются в объеме, предусмотренном настоящим параграфом.
 Для опорно-стержневых изоляторов испытание повышенным напряжением промышленной частоты не обязательно.
 Электрические испытания стеклянных подвесных изоляторов не производятся. Контроль их состояния осуществляется путем внешнего осмотра.
 1. Измерение сопротивления изоляции подвесных и многоэлементных изоляторов. Производится мегаомметром на напряжение 2,5 кВ только при положительных температурах окружающего воздуха. Проверку изоляторов следует производить непосредственно перед их установкой в распределительных устройствах и на линиях электропередачи. Сопротивление изоляции каждого подвесного изолятора или каждого элемента штыревого изолятора должно быть не менее 300 МОм.
 2. Испытание повышенным напряжением промышленной частоты:
 а) опорных одноэлементных изоляторов. Для этих изоляторов внутренней и наружной установок значения испытательного напряжения приводятся в табл. 1.8.37.
 Продолжительность приложения нормированного испытательного напряжения 1 мин;
 б) опорных многоэлементных и подвесных изоляторов. Вновь устанавливаемые штыревые и подвесные изоляторы следует испытывать напряжением 50 кВ, прикладываемым к каждому элементу изолятора.
 Таблица 1.8.37. Испытательное напряжение опорных одноэлементных изоляторов
 Испытуемые изоляторы
 Испытательное напряжение, кВ, для номинального напряжения электроустановки, кВ
 3
 6
 10
 15
 20
 35
 Изоляторы, испытуемые отдельно
 25
 32
 42
 57
 68
 100
 Изоляторы, установленные в цепях шин и аппаратов
 24
 32
 42
 55
 65
 95
 Продолжительность приложения нормированного испытательного напряжения для изоляторов, у которых основной изоляцией являются твердые органические материалы, 5 мин, для керамических изоляторов - 1 мин.
 Трансформаторное масло
 1.8.33. Трансформаторное масло на месте монтажа оборудования испытывается в объеме, предусмотренном настоящим параграфом.
 1. Анализ масла перед заливкой в оборудование. Каждая партия свежего, поступившего с завода трансформаторного масла должна перед заливкой в оборудование подвергаться однократным испытаниям по показателям, приведенным в табл. 1.8.38, кроме п. 3. Значения показателей, полученные при испытаниях, должны быть не хуже приведенных в табл. 1.8.38.
 Таблица 1.8.38. Предельные допустимые значения показателей качества трансформаторного масла
 Показатель качества масла
 Свежее сухое масло перед заливкой в оборудование
 Масло непосредственно после заливки в оборудование
 по ГОСТ 982-80* марки ТК
 по ГОСТ 10121-76*
 по ТУ 38-1-182-68
 по ТУ 38-1-239-69
 по ГОСТ 982-80* марки ТК
 по ГОСТ 10121-76*
 по ТУ 38-1-182-68
 по ТУ 38-1-239-69
 1. Электрическая прочность масла, кВ, определяемая в стандартном сосуде, для трансформаторов и изоляторов напряжением:
 — до 15 кВ
 30
 30
 30
 -
 25
 25
 25
 -
 — выше 15 до 35 кВ
 35
 35
 35
 -
 30
 30
 30
 -
 — от 60 до 220 кВ
 45
 45
 45
 -
 40
 40
 40
 -
 — от 330 до 500 кВ
 55
 -
 55
 55
 50
 50
 50
 50
 2. Содержание механических примесей
 Отсутствие (визуально)
 3. Содержание взвешенного угля в трансформаторах и выключателях
 Отсутствие
 4. Кислотное число, мг КОН на 1 г масла, не более
 0,02
 0,02
 0,03
 0,01
 0,02
 0,02
 0,03
 0,01
 5. Реакция водной вытяжки
 Нейтральная
 6. Температура вспышки, °С, не ниже
 135
 150
 135
 135
 135
 150
 135
 135
 7. Кинематическая вязкость, 1·10 м/с, не более:
 — при 20°С
 -
 28
 30
 -
 -
 -
 -
 -
 — при 50°С
 9,0
 9,0
 9,0
 9,0
 -
 -
 -
 -
 8. Температура застывания, °С, не выше
 -45
 -45
 -45
 -53
 -
 -
 -
 -
 9. Натровая проба, баллы, не более
 1
 1
 1
 1
 -
 -
 -
 -
 10. Прозрачность при +5°С
 Прозрачно
 11. Общая стабильность против окисления (по ГОСТ 981-75*):
 -
 -
 -
 -
 — количество осадка послеокисления, %, не более
 0,01
 Отсутствие
 0,03
 Отсутствие
 -
 -
 -
 -
 — кислотное число окисленного масла, мг КОН на 1 г масла, не более
 0,1
 0,1
 0,03
 0,03
 -
 12. Тангенс угла диэлектрических потерь, %, не более :
 — при 20°С
 0,2
 0,2
 0,05
 -
 0,4
 0,4
 0,1
 -
 — при 70°С
 1,5
 2,0
 0,7
 0,3
 2,0
 2,5
 1,0
 0,5
 — при 90°С
 -
 -
 1,5
 0,5
 -
 -
 2,0
 0,7
 1 Проверка не обязательна для трансформаторов, установленных в районах с умеренным климатом.
 2 Нормы тангенса угла диэлектрических потерь масла в маслонаполненных вводах см. в табл. 1.8.36
 Масла, изготовленные по техническим условиям, не указанным в табл. 1.8.38, должны подвергаться испытаниям по тем же показателям, но нормы испытаний следует принимать в соответствии с техническими условиями на эти масла.
 2. Анализ масла перед включением оборудования. Масло, отбираемое из оборудования перед его включением под напряжением после монтажа, подвергается сокращенному анализу в объеме, предусмотренном в п. 1-6 табл. 1.8.38, а для оборудования 110 кВ и выше, кроме того, по п. 12, табл. 1.8.38.
 3. Испытание масла из аппаратов на стабильность при его смешивании. При заливке в аппараты свежих кондиционных масел разных марок смесь проверяется на стабильность в пропорциях смешения, при этом стабильность смеси должна быть не хуже стабильности одного из смешиваемых масел, обладающего наименьшей стабильностью. Проверка стабильности смеси масел производится только в случае смешения ингибированного и неингибированного масел.
 Электрические аппараты, вторичные цепи и электропроводки напряжением ДО 1 кВ
 1.8.34. Электрические аппараты и вторичные цепи схем защит, управления, сигнализации и измерения испытываются в объеме, предусмотренном настоящим параграфом. Электропроводки напряжением до 1 кВ от распределительных пунктов до электроприемников испытываются по п. 1.
 1. Измерение сопротивления изоляции. Сопротивление изоляции должно быть не менее значений, приведенных в табл. 1.8.39.
 2. Испытание повышенным напряжением промышленной частоты. Испытательное напряжение для вторичных цепей схем защиты, управления, сигнализации и измерения со всеми присоединительными аппаратами (автоматические выключатели, магнитные пускатели, контакторы, реле, приборы и т. п.) 1 кВ. Продолжительность приложения нормированного испытательного напряжения 1 мин.
 3. Проверка действия максимальных, минимальных или независимых расцепителей автоматических выключателей. Производится у автоматических выключателей с номинальным током 200 А и более. Пределы действия расцепителей должны соответствовать заводским данным.
 4. Проверка работы автоматических выключателей и контакторов при пониженном и номинальном напряжениях оперативного тока. Значения напряжения и количество операций при испытании автоматических выключателей и контакторов многократными включениями и отключениями приведены в табл. 1.8.40.
 5. Проверка релейной аппаратуры. Проверка реле защиты, управления, автоматики и сигнализации и других устройств производится в соответствии с действующими инструкциями. Пределы срабатывания реле на рабочих уставках должны соответствовать расчетным данным.
 6. Проверка правильности функционирования полностью собранных схем при различных значениях оперативного тока. Все элементы схем должны надежно функционировать в предусмотренной проектом последовательности при значениях оперативного тока, приведенных в табл. 1.8.41.
 Таблица 1.8.39. Наименьшее допустимое сопротивление изоляции аппаратов, вторичных цепей и электропроводки до 1 кВ
 Испытуемый объект
 Напряжение мегаомметра, В
 Сопротивление изоляции, МОм
 Примечание
 Вторичные цепи управления, защиты, измерения, сигнализации и т. п. в электроустановках напряжением выше 1 кВ:
 — шинки оперативного тока и шинки цепей напряжения на щите управления
 500-1000
 10
 Испытания производятся при отсоединенных цепях
 — каждое присоединение вторичных цепей и цепей питания приводов выключателей и разъединителей
 500-1000
 1
 Испытания производятся со всеми присоединенными аппаратами (обмотки приводов, контакторы, реле, приборы, вторичные обмотки трансформаторов тока и напряжения и т. п.)
 Вторичные цепи управления, защиты, сигнализации в релейно-контакторных схемах установок напряжением до 1 кВ
 500-1000
 0,5
 Испытания производятся со всеми присоединенными аппаратами (магнитные пускатели, контакторы, реле, приборы и т. п.)
 Цепи бесконтактных схем системы регулирования и управления, а также присоединенные к ним элементы
 По данным завода-изготовителя
 -
 Цепи управления, защиты и возбуждения машин постоянного тока напряжением до 1,1 кВ, присоединенных к цепям главного тока
 500-1000
 1
 -
 Силовые и осветительные электропроводки
 1000
 0,5
 Испытания в осветительных проводках производятся до вворачивания ламп с присоединением нулевого провода к корпусу светильника. Изоляция измеряется между проводами и относительно земли
 Распределительные устройства, щиты и токопроводы напряжением до 1 кВ
 500-1000
 0,5
 Испытания производятся для каждой секции распределительного устройства
 Таблица 1.8.40. Испытание контакторов и автоматических выключателей многократными включениями и отключениями
 Операция
 Напряжение оперативного тока, % номинального
 Количество операций
 Включение
 90
 5
 Включение и отключение
 100
 5
 Отключение
 80
 10
 Таблица 1.8.41. Напряжение оперативного тока, при котором должно обеспечиваться нормальное функционирование схем
 Испытуемый объект
 Напряжение оперативного тока, % номинального
 Примечание
 Схемы защиты и сигнализации в установках напряжением выше 1 кВ
 80, 100
 -
 Схемы управления в установках напряжением выше 1 кВ:
 — испытание на включение
 90, 100
 -
 — то же, но на отключение
 80, 100
 -
 Релейно-контакторные схемы в установках напряжением до 1 кВ
 90, 100
 Для простых схем кнопка - магнитный пускатель проверка работы на пониженном напряжении не производится
 Бесконтактные схемы на логических элементах
 85, 100, 110
 Изменение напряжения производится на входе в блок питания
 Аккумуляторные батареи
 1.8.35. Законченная монтажом аккумуляторная батарея испытывается в объеме, предусмотренном настоящим параграфом.
 1. Измерение сопротивления изоляции. Измерение производится вольтметром (внутреннее сопротивление вольтметра должно быть точно известно, класс не ниже 1).
 При полностью снятой нагрузке должно быть измерено напряжение батареи на зажимах и между каждым из зажимов и землей.
 Сопротивление изоляции вычисляется по формуле
 ,
 где - внутреннее сопротивление вольтметра; - напряжение на зажимах батареи; и - напряжения между положительным зажимом и землей и отрицательным зажимом и землей.
 Сопротивление изоляции батареи должно быть не менее указанного ниже:
 Номинальное напряжение, В
 24
 48
 110
 220
 Сопротивление, кОм
 14
 25
 50
 100
 2. Проверка емкости отформованной аккумуляторной батареи. Полностью заряженные аккумуляторы разряжают током 3- или 10-часового режима.
 Емкость аккумуляторной батареи, приведенная к температуре +25°С, должна соответствовать данным завода-изготовителя.
 3. Проверка плотности температуры электролита. Плотность и температура электролита каждого элемента в конце заряда и разряда батареи должны соответствовать данным завода-изготовителя. Температура электролита при заряде должна быть не выше +40°С.
 4. Химический анализ электролита. Электролит для заливки кислотных аккумуляторных батарей должен готовиться из серной аккумуляторной кислоты сорта А по ГОСТ 667-73* и дистиллированной воды по ГОСТ 6709-72.
 Содержание примесей и нелетучего остатка в разведенном электролите не должно превышать значений, приведенных ниже.
 Прозрачность 
 Прозрачная
 Окраска согласно колориметрическому определению, мл
 0,6
 Плотность, т/м, при 20°С
 1,18
 Содержание, %:
 — моногидрата
 24,8
 — железа
 0,006
 — мышьяка
 0,00005
 — марганца
 0,00005
 — хлора
 0,0005
 — окислов азота
 0,00005
 Нелетучий остаток, %
 0,3
 Реакция на металлы, осаждаемые сероводородом
 Выдерживает испытание по ГОСТ 667-73, п. 19
 Вещества, восстанавливающие марганцовокислый калий
 Выдерживает испытание по ГОСТ 667-73, п. 18
 5. Измерение напряжения на элементах. Напряжение отстающих элементов в конце разряда не должно отличаться более чем на 1-1,5% от среднего напряжения остальных элементов, а количество отстающих элементов должно быть не более 5% их общего количества в батарее.
 Заземляющие устройства
 1.8.36. Заземляющие устройства испытываются в объеме, предусмотренном настоящим параграфом.
 1. Проверка элементов заземляющего устройства. Ее следует производить путем осмотра элементов заземляющего устройства в пределах доступности осмотру. Сечения и проводимости элементов заземляющего устройства должны соответствовать требованиям настоящих Правил и проектным данным.
 2. Проверка цепи между заземлителями и заземляющими элементами. Следует проверить сечения, целость и прочность проводников заземления и зануления, их соединений и присоединений. Не должно быть обрывов и видимых дефектов в заземляющих проводниках, соединяющих аппараты с контуром заземления. Надежность сварки проверяется ударом молотка.
 3. Проверка состояния пробивных предохранителей в электроустановках до 1 кВ. Пробивные предохранители должны быть исправны и соответствовать номинальному напряжению электроустановки.
 4. Проверка цепи фаза - нуль в электроустановках до 1 кВ с глухим заземлением нейтрали. Проверку следует производить одним из способов: непосредственным измерением тока однофазного замыкания на корпус или провод с помощью специальных приборов; измерением полного сопротивления петли фаза - нуль с последующим вычислением тока однофазного замыкания.
 Ток однофазного замыкания на корпус или нулевой провод должен обеспечивать надежное срабатывание защиты с учетом коэффициентов, приведенных в соответствующих главах настоящих Правил.
 5. Измерение сопротивления заземляющих устройств. Значения сопротивления должны удовлетворять значениям, приведенным в соответствующих главах настоящих Правил.
 Силовые кабельные линии
 1.8.37. Силовые кабельные линии напряжением до 1 кВ испытываются по п. 1, 2, 7, 13, напряжением выше 1 кВ и до 35 кВ - по п. 1-3, 6, 7, 11, 13, напряжением 110 кВ и выше - в полном объеме, предусмотренном настоящим параграфом.
 1. Проверка целости и фазировки жил кабеля. Проверяются целость и совпадение обозначений фаз подключаемых жил кабеля.
 2. Измерение сопротивления изоляции. Производится мегаомметром на напряжение 2,5 кВ. Для силовых кабелей до 1 кВ сопротивление изоляции должно быть не менее 0,5 МОм. Для силовых кабелей выше 1 кВ сопротивление изоляции не нормируется. Измерение следует производить до и после испытания кабеля повышенным напряжением.
 3. Испытание повышенным напряжением выпрямленного тока. Силовые кабели выше 1 кВ испытываются повышенным напряжением выпрямленного тока.
 Значения испытательного напряжения и длительность приложения нормированного испытательного напряжения приведены в табл. 1.8.42.
 Таблица 1.8.42. Испытательное напряжение выпрямленного тока для силовых кабелей
 Изоляция и марка кабеля
 Испытательное напряжение, кВ, для кабелейна рабочее напряжение, кВ
 Продолжительность испытания, мин
 2
 3
 6
 10
 20
 35
 110
 220
 Бумажная
 12
 18
 36
 60
 100
 175
 300
 450
 10
 Резиновая марок ГТШ, КШЭ, КШВГ, КШВГЛ, КШБГД
 -
 6
 12
 -
 -
 -
 -
 -
 5
 Пластмассовая
 -
 15
 -
 -
 -
 -
 -
 -
 10
 В процессе испытания повышенным напряжением выпрямленного тока обращается внимание на характер изменения тока утечки.
 Кабель считается выдержавшим испытания, если не произошло пробоя, не было скользящих разрядов и толчков тока утечки или его нарастания после того, как он достиг установившегося значения.
 4. Испытание повышенным напряжением промышленной частоты. Допускается производить для линий 110-220 кВ взамен испытания выпрямленным током; значение испытательного напряжения: для линий 110 кВ-220 кВ (130 кВ по отношению к земле); для линий 220 кВ-500 кВ (288 кВ по отношению к земле). Продолжительность приложения нормированного испытательного напряжения 5 мин.
 5. Определение активного сопротивления жил. Производится для линий 35 кВ и выше. Активное сопротивление жил кабельной линии постоянному току, приведенное к 1 мм сечения, 1 м длины и температуре +20°С, должно быть не более 0,0179 Ом для медной жилы и не более 0,0294 Ом для алюминиевой жилы.
 6. Определение электрической рабочей емкости жил. Производится для линий 35 кВ и выше. Измеренная емкость, приведенная к удельным величинам, не должна отличаться от результатов заводских испытаний более чем на 5%.
 7. Измерение распределения тока по одножильным кабелям. Неравномерность в распределении токов на кабелях не должна быть более 10%.
 8. Проверка защиты от блуждающих токов. Производится проверка действия установленных катодных защит.
 9. Испытание на наличие нерастворенного воздуха (пропиточное испытание). Производится для маслонаполненных кабельных линий 110-220 кВ. Содержание нерастворенного воздуха в масле должно быть не более 0,1%.
 10. Испытание подпитывающих агрегатов и автоматического подогрева концевых муфт. Производится для маслонаполненных кабельных линий 110-220 кВ.
 Таблица 1.8.43. Предельные значения показателей качества масла кабельных линий
 Показатель масла
 Нормы для масла марки
 С-220
 МН-3
 Электрическая прочность, кВ/см, не менее
 180
 180
 Тангенс угла диэлектрических потерь при +100°С, %, не более
 0,005
 0,008
 Кислотное число, мг КОН на 1 г масла, не более
 0,02
 0,02
 Степень дегазации, %, не более
 0,5
 1,0
 11. Контроль состояния антикоррозийного покрытия. Производится для стального трубопровода маслонаполненных кабельных линий 110-220 кВ.
 12. Проверка характеристик масла. Производится для маслонаполненных кабельных линий 110-220 кВ. Отбор проб следует производить из всех элементов линии. Пробы масла марки С-220, отбираемые через 3 сут. после заливки, должны удовлетворять требованиям табл. 1.8.43.
 Пробы масла марки МН-3, отбираемые из линий низкого и высокого давления через 5 сут после заливки, должны удовлетворять требованиям табл. 1.8.43.
 13. Измерение сопротивления заземления. Производится на линиях всех напряжений для концевых заделок, а на линиях 110-220 кВ, кроме того, для металлических конструкций кабельных колодцев и подпиточных пунктов.
 Воздушные линии электропередачи напряжением выше 1 кВ
 1.8.38. Воздушные линии электропередачи испытываются в объеме, предусмотренном настоящим параграфом.
 1. Проверка изоляторов. Производится согласно 1.8.32.
 2. Проверка соединений проводов. Ее следует производить путем внешнего осмотра и измерения падения напряжения или сопротивления. Опрессованные соединения проводов бракуются, если:
 стальной сердечник расположен несимметрично;
 геометрические размеры (длина и диаметр опрессованной части) не соответствуют требованиям инструкции по монтажу соединительных зажимов данного типа;
 на поверхности соединителя или зажима имеются трещины, следы значительной коррозии и механических повреждений;
 падение напряжения или сопротивление на участке соединения (соединителе) более чем в 1,2 раза превышает падение напряжения или сопротивление на участке провода той же длины (испытание проводится выборочно на 5-10% соединителей);
 кривизна опрессованного соединителя превышает 3% его длины, стальной сердечник опрессованного соединителя расположен несимметрично.
 Сварные соединения бракуются, если:
 произошел пережог повива наружного провода или обнаружено нарушение сварки при перегибе соединенных проводов;
 усадочная раковина в месте сварки имеет глубину более 1/3 диаметра провода, а для сталеалюминиевых проводов сечением 150-600 мм2 - более 6 мм;
 падение напряжения или сопротивление превышает более чем в 1,2 раза падение напряжения или сопротивление на участке провода такой же длины.
 3. Измерение сопротивления заземления опор, их оттяжек и тросов. Производится в соответствии с 1.8.36.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 1.9. Изоляция электроустановок 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 нас связывает больше, чем кабель
 почта поздравлений открыта
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 1.9. Изоляция электроустановок
 Раздел 1. Общие правила
 Глава 1.9. Изоляция электроустановок
 Область применения. Определения
 1.9.1. Настоящая глава распространяется на выбор изоляции электроустановок переменного тока на номинальное напряжение 6-750 кВ.
 1.9.2. Длина пути утечки изоляции (изолятора) или составной изоляционной конструкции (L) - наименьшее расстояние по поверхности изоляционной детали между металлическими частями разного потенциала.
 1.9.3. Эффективная длина пути утечки - часть длины пути утечки, определяющая электрическую прочность изолятора или изоляционной конструкции в условиях загрязнения и увлажнения.
 Удельная эффективная длина пути утечки(lэ) - отношение эффективной длины пути утечки к наибольшему рабочему межфазному напряжению сети, в которой работает электроустановка.
 1.9.4. Коэффициент использования длины пути утечки (k) - поправочный коэффициент, учитывающий эффективность использования длины пути утечки изолятора или изоляционной конструкции.
 1.9.5. Степень загрязнения (СЗ) - показатель, учитывающий влияние загрязненности атмосферы на снижение электрической прочности изоляции электроустановок.
 1.9.6. Карта степеней загрязнения (КСЗ) - географическая карта, районирующая территорию по СЗ.
 Общие требования
 1.9.7. Выбор изоляторов или изоляционных конструкций из стекла и фарфора должен производиться по удельной эффективной длине пути утечки в зависимости от СЗ в месте расположения электроустановки и ее номинального напряжения. Выбор изоляторов или изоляционных конструкций из стекла и фарфора может производиться также по разрядным характеристикам в загрязненном и увлажненном состоянии.
 Выбор полимерных изоляторов или конструкций в зависимости от СЗ и номинального напряжения электроустановки должен производиться по разрядным характеристикам в загрязненном и увлажненном состоянии.
 1.9.8. Определение СЗ должно производиться в зависимости от характеристик источников загрязнения и расстояния от них до электроустановки (табл. 1.9.3-1.9.18). В случаях, когда использование табл. 1.9.3-1.9.18 по тем или иным причинам невозможно, определение СЗ следует производить по КСЗ.
 Вблизи промышленных комплексов, а также в районах с наложением загрязнений от крупных промышленных предприятий, ТЭС и источников увлажнения с высокой электрической проводимостью определение СЗ, как правило, должно производиться по КСЗ.
 1.9.9. Длина пути утечки L (см) изоляторов и изоляционных конструкций из стекла и фарфора должна определяться по формуле
 L = lэ × U × k,
 где lэ — удельная эффективная длина пути утечки по табл. 1.9.1, см/кВ;
 U - наибольшее рабочее междуфазное напряжение, кВ (по ГОСТ 721);
 k — коэффициент использования длины пути утечки (1.9.44-1.9.53).
 Изоляция ВЛ
 1.9.10. Удельная эффективная длина пути утечки поддерживающих гирлянд изоляторов и штыревых изоляторов ВЛ на металлических и железобетонных опорах в зависимости от СЗ и номинального напряжения (на высоте до 1000 м над уровнем моря) должна приниматься по табл. 1.9.1.
 Таблица 1.9.1
 Удельная эффективная длина пути утечки поддерживающих гирлянд изоляторов и штыревых изоляторов ВЛ на металлических и железобетонных опорах, внешней изоляции электрооборудования и изоляторов ОРУ
 Степень загрязнения
 lэ, см/кВ (не менее), при номинальном напряжении, кВ
 до 35 включительно
 110-750
 1
 1,90
 1,60
 2
 2,35
 2,00
 3
 3,00
 2,50
 4
 3,50
 3,10
 Удельная эффективная длина пути утечки поддерживающих гирлянд и штыревых изоляторов ВЛ на высоте более 1000 м над уровнем моря должна быть увеличена по сравнению с нормированной в табл. 1.9.1:
 от 1000 до 2000 м - на 5 %;
 от 2000 до 3000 м - на 10 %;
 от 3000 до 4000 м - на 15 %.
 1.9.11. Изоляционные расстояния по воздуху от токоведущих до заземленных частей опор должны соответствовать требованиям гл. 2.5.
 1.9.12. Количество подвесных тарельчатых изоляторов в поддерживающих гирляндах и в последовательной цепи гирлянд специальной конструкции (V-образных, Λ-образных, - образных, - образных и др., составленных из изоляторов одного типа) для ВЛ на металлических и железобетонных опорах должно определяться по формуле
 где Lи - длина пути утечки одного изолятора по стандарту или техническим условиям на изолятор конкретного типа, см. Если расчет m не дает целого числа, то выбирают следующее целое число.
 1.9.13. На ВЛ напряжением 6-20 кВ с металлическими и железобетонными опорами количество подвесных тарельчатых изоляторов в поддерживающих и натяжных гирляндах должно определяться по 1.9.12 и независимо от материала опор должно составлять не менее двух.
 На ВЛ напряжением 35-110 кВ с металлическими, железобетонными и деревянными опорами с заземленными креплениями гирлянд количество тарельчатых изоляторов в натяжных гирляндах всех типов в районах с 1-2-й СЗ следует увеличивать на один изолятор в каждой гирлянде по сравнению с количеством, полученным по 1.9.12.
 На ВЛ напряжением 150-750 кВ на металлических и железобетонных опорах количество тарельчатых изоляторов в натяжных гирляндах должно определяться по 1.9.12.
 1.9.14. На ВЛ напряжением 35-220 кВ с деревянными опорами в районах с 1-2-й СЗ количество подвесных тарельчатых изоляторов из стекла или фарфора допускается принимать на 1 меньше, чем для ВЛ на металлических или железобетонных опорах.
 На ВЛ напряжением 6-20 кВ с деревянными опорами или деревянными траверсами на металлических и железобетонных опорах в районах с 1-2-й СЗ удельная эффективная длина пути утечки изоляторов должна быть не менее 1,5 см/кВ.
 1.9.15. В гирляндах опор больших переходов должно предусматриваться по одному дополнительному тарельчатому изолятору из стекла или фарфора на каждые 10 м превышения высоты опоры сверх 50 м по отношению к количеству изоляторов нормального исполнения, определенному для одноцепных гирлянд при lэ = 1,9 см/кВ для ВЛ напряжением 6-35 кВ и lэ
 = 1,4 см/кВ для ВЛ напряжением 110-750 кВ. При этом количество изоляторов в гирляндах этих опор должно быть не менее требуемого по условиям загрязнения в районе перехода.
 1.9.16. В гирляндах тарельчатых изоляторов из стекла или фарфора, подвешенных на высоте более 100 м, должны предусматриваться сверх определенного в соответствии с 1.9.12 и 1.9.15 два дополнительных изолятора.
 1.9.17. Выбор изоляции ВЛ с изолированными проводами должен производиться в соответствии с 1.9.10-1.9.16.
 Внешняя стеклянная и фарфоровая изоляция электрооборудования и ОРУ
 1.9.18. Удельная эффективная длина пути утечки внешней фарфоровой изоляции электрооборудования и изоляторов ОРУ напряжением 6-750 кВ, а также наружной части вводов ЗРУ в зависимости от СЗ и номинального напряжения (на высоте до 1000 м над уровнем моря) должна приниматься по табл. 1.9.1.
 Удельная эффективная длина пути утечки внешней изоляции электрооборудования и изоляторов ОРУ напряжением 6-220 кВ, расположенных на высоте более 1000 м, должна приниматься: на высоте до 2000 м - по табл. 1.9.1, а на высоте от 2000 до 3000 м - на одну степень загрязнения выше по сравнению с нормированной.
 1.9.19. При выборе изоляции ОРУ изоляционные расстояния по воздуху от токоведущих частей ОРУ до заземленных конструкций должны соответствовать требованиям гл. 4.2.
 1.9.20. В натяжных и поддерживающих гирляндах ОРУ число тарельчатых изоляторов следует определять по 1.9.12-1.9.13 с добавлением в каждую цепь гирлянды напряжением 110-150 кВ - одного, 220-330 кВ - двух, 500 кВ - трех, 750 кВ - четырех изоляторов.
 1.9.21. При отсутствии электрооборудования, удовлетворяющего требованиям табл. 1.9.1 для районов с 3-4-й СЗ, необходимо применять оборудование, изоляторы и вводы на более высокие номинальные напряжения с изоляцией, удовлетворяющей табл. 1.9.1.
 1.9.22. В районах с условиями загрязнения, превышающими 4-ю СЗ, как правило, следует предусматривать сооружение ЗРУ.
 1.9.23. ОРУ напряжением 500-750 кВ и, как правило, ОРУ напряжением 110-330 кВ с большим количеством присоединений не должны располагаться в зонах с 3-4-й СЗ.
 1.9.24. Удельная эффективная длина пути утечки внешней изоляции электрооборудования и изоляторов в ЗРУ напряжением 110 кВ и выше должна быть не менее 1,2 см/кВ в районах с 1-й СЗ и не менее 1,5 см/кВ в районах с 2-4-й СЗ.
 1.9.25. В районах с 1-3-й СЗ должны применяться КРУН и КТП с изоляцией по табл. 1.9.1. В районах с 4-й СЗ допускается применение только КРУН и КТП с изоляторами специального исполнения.
 1.9.26. Изоляторы гибких и жестких наружных открытых токопроводов должны выбираться с удельной эффективной длиной пути утечки по табл. 1.9.1: lэ = 1,9 см/кВ на номинальное напряжение 20 кВ для токопроводов 10 кВ в районах с 1-3-й СЗ; lэ = 3,0 см/кВ на номинальное напряжение 20 кВ для токопроводов 10 кВ в районах с 4-й СЗ; lэ = 2,0 см/кВ на номинальное напряжение 35 кВ для токопроводов 13,8-24 кВ в районах с 1-4-й СЗ.
 Выбор изоляции по разрядным характеристикам
 1.9.27. Гирлянды ВЛ напряжением 6-750 кВ, внешняя изоляция электрооборудования и изоляторы ОРУ напряжением 6-750 кВ должны иметь 50%-ные разрядные напряжения промышленной частоты в загрязненном и увлажненном состоянии не ниже значений, приведенных в табл. 1.9.2.
 Удельная поверхностная проводимость слоя загрязнения должна приниматься (не менее):
 для 1-й СЗ - 5 мкСм, 2-й СЗ - 10 мкСм, 3-й СЗ - 20 мкСм, 4-й СЗ – 30 мкСм.
 Таблица 1.9.2
 50%-ные разрядные напряжения гирлянд ВЛ 6-750 кВ, внешней изоляции электрооборудования и изоляторов ОРУ 6-750 кВ в загрязненном и увлажненном состоянии
 Номинальное напряжение электроустановки, кВ
 50%-ные разрядные напряжения, кВ (действующие значения)
 6
 8
 10
 13
 35
 42
 110
 110
 150
 150
 220
 220
 330
 315
 500
 460
 750
 685
 Определение степени загрязнения
 1.9.28. В районах, не попадающих в зону влияния промышленных источников загрязнения (леса, тундра, лесотундра, луга), может применяться изоляция с меньшей удельной эффективной длиной пути утечки, чем нормированная в табл. 1.9.1 для 1-й СЗ.
 1.9.29. К районам с 1-й СЗ относятся территории, не попадающие в зону влияния источников промышленных и природных загрязнений (болота, высокогорные районы, районы со слабозасоленными почвами, сельскохозяйственные районы).
 1.9.30. В промышленных районах при наличии обосновывающих данных может применяться изоляция с большей удельной эффективной длиной пути утечки, чем нормированная в табл. 1.9.1 для 4-й СЗ.
 1.9.31. Степень загрязнения вблизи промышленных предприятий должна определяться по табл. 1.9.3-1.9.12 в зависимости от вида и расчетного объема выпускаемой продукции и расстояния до источника загрязнений.
 Расчетный объем продукции, выпускаемой промышленным предприятием, определяется суммированием всех видов продукции. СЗ в зоне уносов действующего или сооружаемого предприятия должна определяться по наибольшему годовому объему продукции с учетом перспективного плана развития предприятия (не более чем на 10 лет вперед).
 1.9.32. Степень загрязнения вблизи ТЭС и промышленных котельных должна определяться по табл. 1.9.13 в зависимости от вида топлива, мощности станции и высоты дымовых труб.
 1.9.33. При отсчете расстояний по табл. 1.9.3-1.9.13 границей источника загрязнения является кривая, огибающая все места выбросов в атмосферу на данном предприятии (ТЭС).
 1.9.34. В случае превышения объема выпускаемой продукции и мощности ТЭС, по сравнению с указанными в табл. 1.9.3-1.9.13, следует увеличивать СЗ не менее чем на одну ступень.
 1.9.35. Объем выпускаемой продукции при наличии на одном предприятии нескольких источников загрязнения (цехов) должен определяться суммированием объемов продукции отдельных цехов. Если источник выброса загрязняющих веществ отдельных производств (цехов) отстоит от других источников выброса предприятия больше чем на 1000 м, годовой объем продукции должен определяться для этих производств и остальной части предприятия отдельно. В этом случае расчетная СЗ должна определяться согласно 1.9.43.
 1.9.36. Если на одном промышленном предприятии выпускается продукция нескольких отраслей (или подотраслей) промышленности, указанных в табл. 1.9.3-1.9.12, то СЗ следует определять согласно 1.9.43.
 1.9.37. Границы зоны с данной СЗ следует корректировать с учетом розы ветров по формуле
 ,
 где S - расстояние от границы источника загрязнения до границы района с данной СЗ, скорректированное с учетом розы ветров, м;
 S0 - нормированное расстояние от границы источника загрязнения до границы района с данной СЗ при круговой розе ветров, м;
 W — среднегодовая повторяемость ветров рассматриваемого румба, %;
 W0 — повторяемость ветров одного румба при круговой розе ветров, %.
 Значения S/S0 должны ограничиваться пределами 0,5 £ S/S0 £ 2.
 1.9.38. Степень загрязнения вблизи отвалов пылящих материалов, складских зданий и сооружений, канализационно-очистных сооружений следует определять по табл. 1.9.14.
 1.9.39. Степень загрязнения вблизи автодорог с интенсивным использованием в зимнее время химических противогололедных средств следует определять по табл. 1.9.15.
 1.9.40. Степень загрязнения в прибрежной зоне морей, соленых озер и водоемов должна определяться по табл. 1.9.16 в зависимости от солености воды и расстояния до береговой линии. Расчетная соленость воды определяется по гидрологическим картам как максимальное значение солености поверхностного слоя воды в зоне до 10 км вглубь акватории. Степень загрязнения над поверхностью засоленных водоемов следует принимать на одну ступень выше, чем в табл. 1.9.16 для зоны до 0,1 км.
 1.9.41. В районах, подверженных ветрам со скоростью более 30 м/с со стороны моря (периодичностью не реже одного раза в 10 лет), расстояния от береговой линии, приведенные в табл. 1.9.16, следует увеличить в 3 раза.
 Для водоемов площадью 1000-10000 м2 СЗ допускается снижать на одну ступень по сравнению с данными табл. 1.9.16.
 1.9.42. Степень загрязнения вблизи градирен или брызгальных бассейнов должна определяться по табл. 1.9.17 при удельной проводимости циркуляционной воды менее 1000 мкСм/см и по табл. 1.9.18 при удельной проводимости от 1000 до 3000 мкСм/см.
 1.9.43. Расчетную СЗ в зоне наложения загрязнений от двух независимых источников, определенную с учетом розы ветров по 1.9.37, следует определять по табл. 1.9.19 независимо от вида промышленного или природного загрязнения.
 Таблица 1.9.3
 СЗ вблизи химических предприятий и производств
 Расчетный объем выпускаемой продукции, тыс. т/год
 СЗ при расстоянии от источника загрязнения, м
 до 500
 от 500 до 1000
 от 1000 до 1500
 от 1500 до 2000
 от 2000 до 2500
 от 2500 до 3000
 от 3000 до 5000
 от 5000
 До 10
 1
 1
 1
 1
 1
 1
 1
 1
 От 10 до 500
 2
 1
 1
 1
 1
 1
 1
 1
 От 500 до 1500
 3
 2
 1
 1
 1
 1
 1
 1
 От 1500 до 2500
 3
 3
 2
 1
 1
 1
 1
 1
 От 2500 до 3500
 4
 3
 3
 2
 2
 1
 1
 1
 От 3500 до 5000
 4
 4
 3
 3
 3
 2
 2
 1
 Таблица 1.9.4
 СЗ вблизи нефтеперерабатывающих и нефтехимических предприятий и производств
 Подотрасль
 Расчетный объем выпускаемой продукции, тыс. т/год
 СЗ при расстоянии от источника загрязнения, м
 до 500
 от 500 до 1000
 от 1000 до 1500
 от 1500 до 2000
 от 2000 до 3500
 от 3500
 Нефтеперерабатывающие заводы
 До 1000
 1
 1
 1
 1
 1
 1
 От 1000 до 5000
 2
 1
 1
 1
 1
 1
 От 5000 до 9000
 3
 2
 1
 1
 1
 1
 От 9000 до 18000
 3
 3
 2
 1
 1
 1
 Нефтехимические заводы и комбинаты
 До 5000
 3
 2
 1
 1
 1
 1
 От 5000 до 10000
 3
 3
 2
 1
 1
 1
 От 10000 до 15000
 4
 3
 3
 2
 1
 1
 От 15000 до 20000
 4
 4
 3
 3
 2
 1
 Заводы синтетического каучука
 До 50
 1
 1
 1
 1
 1
 1
 От 50 до 150
 2
 1
 1
 1
 1
 1
 От 150 до 500
 3
 2
 1
 1
 1
 1
 От 500 до 1000
 3
 3
 2
 1
 1
 1
 Заводы
 До 100
 1
 1
 1
 1
 1
 1
 резинотехнических изделий
 От 100 до 300
 2
 1
 1
 1
 1
 1
 Таблица 1.9.5
 СЗ вблизи предприятий по производству газов и переработке нефтяного газа
 Подотрасль
 Расчетный объем выпускаемой продукции
 СЗ при расстоянии от источника загрязнения, м
 до 500
 от 500 до 1000
 от 1000
 Производство газов
 Независимо от объема
 2
 1
 1
 Переработка нефтяного газа
 Независимо от объема
 3
 2
 1
 Таблица 1.9.6
 СЗ вблизи предприятий по производству целлюлозы и бумаги
 Подотрасль
 Расчетный объем выпускаемой продукции, тыс. т/год
 СЗ при расстоянии от источника загрязнения, м
 до 500
 от 500 до 1000
 от 1000 до 1500
 от 1500
 Производство целлюлозы и полуцеллюлозы
 До 75
 1
 1
 1
 1
 От 75 до 150
 2
 1
 1
 1
 От 150 до 500
 3
 2
 1
 1
 От 500 до 1000
 4
 3
 2
 1
 Производство бумаги
 Независимо от объема
 1
 1
 1
 1
 Таблица 1.9.7
 СЗ вблизи предприятий и производств черной металлургии
 Подотрасль
 Расчетный объем выпускаемой продукции, тыс. т/год
 СЗ при расстоянии от источника загрязнения, м
 до 500
 от 500 до 1000
 от 1000 до 1500
 от 1500 до 2000
 от 2000 до 2500
 от 2500
 Выплавка чугуна и стали
 До 1500
 2
 1
 1
 1
 1
 1
 От 1500 до 7500
 2
 2
 2
 1
 1
 1
 От 7500 до 12000
 3
 2
 2
 2
 1
