 3. Перегорание предохранителя в силовой цепи полупроводникового вентиля.
 4. Прекращение действия воздушного или водяного охлаждения.
 5. Длительная перегрузка преобразовательного агрегата.
 6. Отсутствие управляющих импульсов.
 7. Повреждение (снижение уровня) изоляции установки.
 8. Нарушение работы в других устройствах собственных нужд преобразовательного агрегата, препятствующих его нормальной работе.
 4.3.16. На преобразовательных подстанциях (установках) с дежурством персонала или при контроле их работы диспетчером устройства защиты, контроля и сигнализации, указанные в 4.3.15, п.1-5, 7 и 8, должны действовать на сигнал, а указанные в 4.3.15, п. 6, - на отключение преобразовательного агрегата.
 На преобразовательных подстанциях (установках) без дежурства персонала и без передачи сигналов на диспетчерский пункт устройства защиты, контроля и сигнализации, перечисленные в 4.3.15, должны действовать на отключение преобразовательного агрегата.
 В отдельных случаях исходя из местных условий допускается действие устройств, указанных в 4.3.15, п. 1, на сигнал.
 Размещение оборудования, защитные мероприятия
 4.3.17. Трансформатор, регулировочный автотрансформатор, уравнительные реакторы, анодные делители и фильтровые реакторы, относящиеся к одному преобразовательному агрегату, могут устанавливаться в общей камере.
 Установка маслонаполненного оборудования должна производиться в соответствии с требованиями гл. 5.1. На комплектные преобразовательные подстанции и установки распространяются также требования, указанные в 4.2.111, 4.2.112.
 4.3.18. Полупроводниковые преобразователи допускается устанавливать совместно с другим оборудованием электротехнических или производственных помещений, если этому не препятствуют условия окружающей среды (сильные магнитные поля, температура, влажность, запыленность и т. п.).
 4.3.19. В производственных помещениях полупроводниковые преобразователи следует устанавливать в шкафах.
 4.3.20. Двери шкафов преобразователей при выпрямленном напряжении выше 1 кВ вне зависимости от места установки шкафов (электротехническое или производственное помещение) должны быть снабжены блокировкой, отключающей преобразователь со стороны переменного и со стороны выпрямленного тока и не позволяющей включить его при открытых дверях. Двери шкафов преобразователей, устанавливаемых вне электропомещений, должны быть снабжены внутренними замками, отпираемыми специальными ключами.
 4.3.21. Открытые полупроводниковые преобразователи, т. е. такие, которые имеют доступные для прикосновения части, находящиеся под напряжением, следует устанавливать только в электропомещениях. При этом преобразователи выше 1 кВ должны иметь сплошное или сетчатое ограждение высотой не менее 1,9 м. Ячейки сетки ограждения должны быть размером не более 25х25 мм. Двери ограждений должны иметь блокировку, отключающую преобразователь без выдержки времени как со стороны переменного, так и со стороны выпрямленного тока при открывании дверей.
 4.3.22. Открытые преобразователи до 1 кВ могут устанавливаться:
 1. На участках пола, изолированных от земли. При этом пол должен быть покрыт слоем изоляции под самим преобразователем и в зоне до 1,5 м от проекции преобразователя. Слой изоляции должен быть механически достаточно прочным и рассчитанным на 10-кратное рабочее напряжение выпрямленного тока. Стены и заземленные предметы, расположенные на расстоянии по горизонтали менее 1,5 м от проекции преобразователя, должны быть покрыты таким же слоем изоляции на высоту 1,9 м либо должны быть защищены изолированными от земли ограждениями.
 Преобразователь должен быть огражден поручнями или шнуром из изолированных материалов на изолированных стойках. Ширина прохода в свету от преобразователя до изолированных от земли ограждений, стен и других предметов должна быть не менее 1 м.
 2. На неизолированном полу. При этом преобразователи должны иметь сплошные или сетчатые индивидуальные ограждения высотой не менее 1,9 м. Двери ограждения должны иметь блокировку, аналогичную указанной в 4.3.20 блокировке дверей шкафов, или запираться на замок. В последнем случае над дверями ограждения или на стене должна быть выполнена сигнализация об отключении преобразователя как со стороны переменного, так и со стороны выпрямленного напряжения.
 Измерительные приборы, установленные на корпусе преобразователя, должны быть расположены и смонтированы таким образом, чтобы персонал мог следить за показаниями приборов, не заходя за ограждение преобразователя.
 4.3.23. Несколько открытых преобразователей, относящихся к одному преобразовательному агрегату, допускается ограждать одним общим ограждением.
 4.3.24. При установке открытых преобразователей до 1 кВ на неизолированном полу в электропомещениях расстояния по горизонтали должны быть не менее:
 1) от частей преобразователя, находящихся под напряжением, до заземленных ограждений, стен и т. п. со стороны, где не требуется обслуживание преобразователей, 50 мм;
 2) от частей одного преобразователя, находящихся под напряжением, до заземленных частей другого преобразователя, заземленных ограждений, стен и т. п. со стороны обслуживания 1,5 м;
 3) между заземленными частями разных преобразователей, а также от заземленных частей преобразователя до заземленных ограждений, стен и т. п. со стороны обслуживания 0,8 м;
 4) между частями, находящимися под напряжением, разных преобразователей со стороны обслуживания 2,0 м.
 Расстояния, указанные в п. 2-4, установлены из условия обеспечения захода обслуживающего персонала внутрь ограждений без снятия напряжения с преобразователей.
 При установке открытых преобразователей выше 1 кВ в электропомещениях расстояния по горизонтали должны быть не менее:
 от частей преобразователя, находящихся под напряжением, до ограждений, стен и т. п. со стороны, где не требуется обслуживание преобразователей: при напряжении 3 кВ - 165 мм, 6 кВ - 190 мм, 10 кВ - 220 мм;
 между заземленными частями разных преобразователей, а также от заземленных частей преобразователя до ограждений, стен и т. п. со стороны обслуживания - 0,8 м; это расстояние установлено из условия обеспечения обслуживания преобразователя при отсутствии напряжения.
 4.3.25. В установках, в которых преобразовательный агрегат состоит из двух или более преобразователей и, кроме того, требуется работа части преобразователей при отсутствии напряжения на остальных, электрические соединения отдельных элементов должны быть выполнены так, чтобы имелась возможность отключения каждого преобразователя со стороны переменного и со стороны выпрямленного напряжений.
 4.3.26. При установке шкафов с электрооборудованием преобразовательных агрегатов в один ряд ширина прохода со стороны дверей или съемных стенок должна быть не менее 1 м; при открытой на 90° двери шкафа допускается сужение прохода до 0,6 м.
 При двухрядном расположении шкафов ширина прохода обслуживания между шкафами должна быть не менее 1,2 м; при открытых на 90° дверях двух шкафов, расположенных один против другого, между дверями должен оставаться проход шириной не менее 0,6 м.
 При установке электрооборудования в шкафах на выдвижных тележках ширина проходов должна быть не менее:
 при однорядном размещении шкафов - длины тележки плюс 0,6 м;
 при двухрядном размещении - длины тележки плюс 0,8 м.
 Во всех случаях ширина проходов должна быть не менее размера тележки по диагонали.
 4.3.27. Аноды преобразователей и их охладители должны быть окрашены в яркий цвет, отличный от цвета остальных частей преобразователя.
 4.3.28. На корпусе преобразователя должны быть нанесены предупреждающие знаки с указанием напряжения преобразователя при холостом ходе.
 4.3.29. В установках с полупроводниковыми преобразователями изоляция цепей, связанных с вентильными обмотками преобразовательных трансформаторов, цепей управления и "сеточной" защиты, а также цепей, которые могут оказаться под потенциалом вентильных обмоток при пробое изоляции, должна выдерживать в течение 1 мин следующее испытательное напряжение переменного тока частотой 50 Гц:
 Номинальное напряжение цепей, В
 До 60
 220
 500
 Выше 500
 Испытательное напряжение, кВ
 1
 1,5
 2
 2,5 +1, но не менее 3
 - выпрямленное напряжение холостого хода.
 За номинальное напряжение изоляции принимается наибольшее из номинальных напряжений (действующее значение), воздействующих на изоляцию в проверяемой цепи.
 4.3.30. Первичные цепи выпрямленного тока должны иметь изоляцию, соответствующую их рабочему напряжению.
 Охлаждение преобразователей
 4.3.31. Для обеспечения температурного режима преобразователей, требуемого заводом-изготовителем, должны быть предусмотрены устройства для их охлаждения. Способы охлаждения, температура охлаждающей воды или воздуха и их расход задаются заводом-изготовителем.
 4.3.32. При воздушном охлаждении преобразователей содержание пыли в воздухе не должно превышать 0,7 мг/м. При большей концентрации пыли должна быть предусмотрена очистка воздуха.
 4.3.33. При воздушном охлаждении преобразователей воздуховод каждого преобразователя должен иметь заслонку (шибер), обеспечивающую прекращение подачи воздуха к преобразователю вне зависимости от подачи воздуха к другим преобразователям.
 4.3.34. При охлаждении преобразователей водой, как правило, следует применять замкнутую циркуляционную систему.
 Вода по своим химическим и физическим свойствам (химический состав, электропроводность, жесткость, содержание механических примесей) должна соответствовать требованиям завода-изготовителя.
 4.3.35. При охлаждении преобразователей водой по проточной и по циркуляционной системам трубопроводы, подводящие и отводящие охлаждающую воду, должны быть изолированы от охладительной системы, имеющей потенциал преобразователя.
 Изоляция должна быть выполнена в виде изоляционных труб или шлангов между преобразователем и теплообменником (при циркуляционной системе) или между преобразователем и водопроводом (при проточной системе). Длина изоляционных труб и шлангов должна быть не менее задаваемой заводом-изготовителем преобразователей. При проточной системе охлаждения изоляцию между преобразователем и сточной трубой допускается осуществлять посредством струи воды, свободно падающей в приемную воронку.
 4.3.36. При применении в качестве охлаждающей жидкости антикоррозионных растворов, имеющих высокую проводимость, оборудование охладительной установки (теплообменник, насос, подогреватели), имеющее в этом случае потенциал корпуса преобразователя, должно быть установлено на изоляторах, а трубопроводы между охладительной установкой и преобразователем в случае доступности их для прикосновения при работающем преобразователе должны выполняться из изоляционных труб или шлангов. Охлаждающую воду следует подавать в теплообменник через изоляционную вставку (шланг или трубу). Если охладительная установка находится вне ограждения преобразователя, она должна иметь сетчатое или сплошное ограждение, отвечающее требованиям 4.3.22, п. 2, при этом блокировка дверей ограждения должна обеспечивать отключение насоса и подогревателя теплообменника при открывании дверей.
 4.3.37. Вентили для регулирования количества охлаждающей воды должны быть установлены в безопасном и удобном для обслуживания месте. В зависимости от места нахождения они должны быть изолированы от земли или заземлены.
 4.3.38. Степень резервирования обеспечения преобразовательной подстанции (установки) водой должна соответствовать степени резервирования питания ее электроэнергией.
 4.3.39. Для контроля за работой охлаждающих устройств должно быть установлено достаточное количество контрольно-измерительных приборов и аппаратуры (термометры, манометры, реле давления и протекания, расходомеры и т. п.).
 Отопление, вентиляция и водоснабжение
 4.3.40. В помещениях преобразовательных подстанций и установок должно быть предусмотрено отопление.
 4.3.41. В холодное время при неработающем оборудовании отопление должно обеспечивать температуру не ниже: в помещении преобразовательных агрегатов +16 °С, в помещениях теплообменников +10 °С. Во всех остальных помещениях должна быть обеспечена температура, указанная в санитарных нормах.
 4.3.42. В летний период температура воздуха в рабочей зоне помещений преобразовательных подстанций и установок не должна превышать температуру наружного воздуха более чем на 5 °С, при этом наибольшая температура должна быть не выше +40 °С.
 4.3.43. В помещениях подстанции (установки) должны быть приняты меры для удаления избыточной теплоты, выделяемой преобразовательными агрегатами, аппаратурой, резисторами и другим оборудованием при работе установки.
 4.3.44. В устройстве общеобменной вентиляции, используемой для удаления избыточной теплоты из помещений, должна быть предусмотрена очистка воздуха от пыли.
 4.3.45. Рекомендуется предусматривать раздельные системы вентиляции для первого этажа, подвала и других изолированных помещений. Допускается устройство общей системы вентиляции при наличии управляемых заслонок (шиберов), позволяющих прекратить подачу воздуха в отдельные помещения в случае пожара.
 4.3.46. Преобразовательные подстанции и установки должны быть обеспечены водой исходя из потребности для охлаждения преобразовательных агрегатов и для санитарно-технических устройств.
 4.3.47. Водопровод должен быть оборудован сетчатыми фильтрами, исключающими попадание крупных включений в систему охлаждения преобразователей.
 Строительная часть
 4.3.48. Здания преобразовательных подстанций и помещения преобразовательных установок следует относить к производствам категории Г по СНиП.
 4.3.49. Стены помещений преобразователей должны быть оштукатурены и окрашены до потолка светлой масляной краской, а потолки - побелены. Окраска и отделка остальных помещений производятся в соответствии с их назначением.
 4.3.50. Полы помещений преобразователей должны иметь покрытие, не допускающее образования пыли (например, цемент с мраморной крошкой, метлахская плитка).
 4.3.51. В перекрытиях и стенах помещений следует предусматривать монтажные люки или проемы для транспортировки тяжелого и громоздкого оборудования. Люки должны быть расположены в зоне действия грузоподъемного устройства. Перекрытие люка должно иметь ту же степень огнестойкости, что и перекрытие помещения, в котором люк расположен.
 4.3.52. Подвал помещений должен иметь гидроизоляцию и дренажное устройство.
 4.3.53. Кабельные туннели, входящие в здания преобразовательных подстанций или помещения преобразовательных установок, в месте их примыкания к зданиям (помещениям) должны быть отделены от них перегородками, имеющими предел огнестойкости 0,75 ч, и дверями, имеющими предел огнестойкости не менее 0,6 ч. Двери должны открываться в сторону помещения подстанции (установки) и иметь самозапирающийся замок, отпираемый без ключа со стороны туннеля.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 4.4. Аккумуляторные установки 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Расскажи свою историю
 Получи подарок от Гусева А.И.
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 4.4. Аккумуляторные установки
 Раздел 4. Распределительные устройства и подстанции
 Глава 4.4. Аккумуляторные установки
 Область применения
 4.4.1. Настоящая глава Правил распространяется на стационарные установки кислотных аккумуляторных батарей.
 Правила не распространяются на установки аккумуляторных батарей специального назначения.
 4.4.2. Помещения аккумуляторных батарей, в которых производится заряд аккумуляторов при напряжении более 2,3 В на элемент, относятся к взрывоопасным класса В-Iа (см/ также 4.4.29 и 4.4.30).
 Помещения аккумуляторных батарей, работающих в режиме постоянного подзаряда и заряда с напряжением до 2,3 В на элемент, являются взрывоопасными только в периоды формовки батарей и заряда после их ремонта с напряжением более 2,3 В на элемент. В условиях нормальной эксплуатации с напряжением до 2,3 В на элемент эти помещения не являются взрывоопасными.
 Электрическая часть
 4.4.3. Выбор электронагревательных устройств, светильников, электродвигателей вентиляции и электропроводок для основных и вспомогательных помещений аккумуляторных батарей, а также установка и монтаж указанного электрооборудования должны производиться в соответствии с требованиями, приведенными в гл. 7.3.
 4.4.4. Зарядное устройство должно иметь мощность и напряжение, достаточные для заряда аккумуляторной батареи на 90% номинальной емкости в течение не более 8 ч при предшествующем 30-минутном разряде.
 4.4.5. Аккумуляторная установка должна быть оборудована вольтметром с переключателем и амперметрами в цепях зарядного, подзарядного устройств и аккумуляторной батареи.
 4.4.6. Для зарядных и подзарядных двигателей-генераторов должны предусматриваться устройства для их отключения при появлении обратного тока.
 4.4.7. В цепи аккумуляторной батареи, как правило, должен устанавливаться автоматический выключатель, селективный по отношению к защитным аппаратам сети.
 4.4.8. Подзарядное устройство должно обеспечивать стабилизацию напряжения на шинах батареи в пределах ± 2%.
 4.4.9. Аккумуляторные установки, в которых применяется режим заряда батарей с напряжением не более 2,3 В на элемент, должны иметь устройство, не допускающее самопроизвольного повышения напряжения до уровня выше 2,3 В на элемент.
 4.4.10. Выпрямительные установки, применяемые для заряда и подзаряда аккумуляторных батарей, должны присоединяться со стороны переменного тока через разделительный трансформатор.
 4.4.11. Шины постоянного тока должны быть снабжены устройством для постоянного контроля изоляции, позволяющим оценивать значение сопротивления изоляции и действующим на сигнал при снижении сопротивления изоляции одного из полюсов до 20 кОм в сети 220 В, 10 кОм в сети 110 В, 5 кОм в сети 48 В и 3 кОм в сети 24 В.
 4.4.12. Для аккумуляторной батареи следует предусматривать блокировку, не допускающую проведения заряда батареи с напряжением более 2,3 В на элемент при отключенной вентиляции.
 4.4.13. В помещении аккумуляторной батареи один светильник должен быть присоединен к сети аварийного освещения.
 4.4.14. Аккумуляторы должны устанавливаться на стеллажах или на полках шкафа. Расстояния по вертикали между стеллажами или полками шкафа должны обеспечивать удобное обслуживание аккумуляторной батареи. Аккумуляторы могут устанавливаться в один ряд при одностороннем их обслуживании или в два ряда при двустороннем.
 В случае применения сдвоенных стеклянных сосудов они рассматриваются как один аккумулятор.
 4.4.15. Стеллажи для установки аккумуляторов должны быть выполнены, испытаны и маркированы в соответствии с требованиями ГОСТ или технических условий; они должны быть защищены от воздействия электролита стойким покрытием.
 4.4.16. Аккумуляторы должны быть изолированы от стеллажей, а стеллажи - от земли посредством изолирующих подкладок, стойких против воздействия электролита и его паров. Стеллажи для аккумуляторных батарей напряжением не выше 48 В могут устанавливаться без изолирующих подкладок.
 4.4.17. Проходы для обслуживания аккумуляторных батарей должны быть шириной в свету между аккумуляторами не менее 1 м при двустороннем расположении аккумуляторов и 0,8 м при одностороннем. Размещение аккумуляторных батарей должно производиться с соблюдением требований ГОСТ на стеллажи для стационарных установок электрических аккумуляторов.
 4.4.18. Расстояние от аккумуляторов до отопительных приборов должно быть не менее 750 мм. Это расстояние может быть уменьшено при условии установки тепловых экранов из несгораемых материалов, исключающих местный нагрев аккумуляторов.
 4.4.19. Расстояния между токоведущими частями аккумуляторов должны быть не менее 0,8 м при напряжении выше 65 В до 250 В в период нормальной работы (не заряда) и 1 м - при напряжении выше 250 В.
 При установке аккумуляторов в два ряда без прохода между рядами напряжение между токоведущими частями соседних аккумуляторов разных рядов не должно превышать 65 В в период нормальной работы (не заряда).
 Электрооборудование, а также места соединения шин и кабелей должны быть расположены на расстоянии не менее 1 м от негерметичных аккумуляторов и не менее 0,3 м ниже самой низкой точки потолка.
 4.4.20. Ошиновка аккумуляторных батарей должна выполняться медными или алюминиевыми неизолированными шинами или одножильными кабелями с кислотостойкой изоляцией.
 Соединения и ответвления медных шин и кабелей должны выполняться сваркой или пайкой, алюминиевых - только сваркой. Соединение шин с проходными стержнями выводной плиты должно выполняться сваркой.
 Места присоединения шин и кабелей к аккумуляторам должны облуживаться.
 Электрические соединения от выводной плиты из помещения аккумуляторной батареи до коммутационных аппаратов и распределительного щита постоянного тока должны выполняться одножильными кабелями или неизолированными шинами.
 4.4.21. Неизолированные проводники должны быть дважды окрашены кислотостойкой, не содержащей спирта краской по всей длине, за исключением мест соединения шин, присоединения к аккумуляторам и других соединений. Неокрашенные места должны быть смазаны техническим вазелином.
 4.4.22. Расстояние между соседними неизолированными шинами определяется расчетом на динамическую стойкость. Указанное расстояние, а также расстояние от шин до частей здания и других заземленных частей должно быть в свету не менее 50 мм.
 4.4.23. Шины должны прокладываться на изоляторах и закрепляться на них шинодержателями.
 Пролет между опорными точками шин определяется расчетом на динамическую стойкость (с учетом 4.4.22), но должен быть не более 2 м. Изоляторы, их арматура, детали для крепления шин и поддерживающие конструкции должны быть электрически и механически стойкими против длительного воздействия паров электролита. Заземление поддерживающих конструкций не требуется.
 4.4.24. Выводная плита из помещения аккумуляторной батареи должна быть стойкой против воздействия паров электролита. Рекомендуется применять плиты из пропитанного парафином асбоцемента, эбонита и т. п. Применение для плит мрамора, а также фанеры и других материалов слоистой структуры не допускается.
 При установке плит в перекрытии плоскость плиты должна возвышаться над ним не менее чем на 100 мм.
 4.4.25. При выборе и расчете аккумуляторной батареи следует учитывать уменьшение ее емкости при температуре в помещении аккумуляторной батареи ниже +15 °С.
 Строительная часть
 4.4.26. Стационарные аккумуляторные батареи должны устанавливаться в специально предназначенных для них помещениях. Допускается установка в одном помещении нескольких кислотных батарей.
 4.4.27. Помещения аккумуляторных батарей относятся к производствам категории Е и должны размещаться в зданиях не ниже II степени огнестойкости по противопожарным требованиям СНиП 21-01-97 Госстроя России.
 Двери и оконные рамы могут быть деревянными.
 4.4.28. Аккумуляторные батареи рекомендуется устанавливать в помещениях с естественным освещением; для окон необходимо применять матовое или покрытое белой клеевой краской стекло.
 Помещения аккумуляторных батарей допускается выполнять без естественного освещения; допускается также размещение их в сухих подвальных помещениях. В этих случаях не требуется применения легкосбрасываемых панелей.
 4.4.29. Переносные аккумуляторы закрытого типа (например, стартерные), применяемые для питания стационарных электроустановок, а также открытые аккумуляторные батареи до 60 В общей емкостью не более 72 А·ч могут устанавливаться как в отдельном помещении с вентиляцией, имеющей естественное побуждение, так и в общем производственном невзрыво- и непожароопасном помещении, в вентилируемых металлических шкафах с удалением воздуха вне помещения. Переносные аккумуляторы закрытого типа, работающие в режиме разряда или постоянного подзаряда, заряд которых производится вне места их установки, могут быть установлены и в металлических шкафах с жалюзи без удаления воздуха вне помещения.
 При соблюдении указанных условий класс помещений в отношении взрыво- и пожароопасности не изменяется.
 4.4.30. Герметичные стационарные аккумуляторы, заряд которых производится при напряжении не выше 2,3 В на элемент, могут устанавливаться в общем производственном невзрыво- и непожароопасном помещении при условии установки над ними вентиляционного зонта. При этом класс помещений в отношении взрыво- и пожароопасности не изменяется.
 4.4.31. Помещение аккумуляторной батареи должно быть:
 расположено возможно ближе к зарядным устройствам и распределительному щиту постоянного тока;
 изолировано от попаданий в него пыли, испарений и газа, а также от проникновения воды через перекрытие;
 легко доступно для обслуживающего персонала.
 Кроме того, помещение аккумуляторной батареи не следует размещать вблизи источников вибрации и тряски.
 4.4.32. Вход в помещение аккумуляторной батареи должен осуществляться через тамбур. Устройство входа из бытовых помещений не допускается.
 Тамбур должен иметь такие размеры, чтобы дверь из помещения аккумуляторной батареи в тамбур можно было открывать и закрывать при закрытой двери из тамбура в смежное помещение; площадь тамбура должна быть не менее 1,5м. Двери тамбура должны открываться наружу и должны быть снабжены самозапирающимися замками, допускающими открывание их без ключа с внутренней стороны.
 На дверях должны быть надписи:
 "Аккумуляторная", "Огнеопасно", "С огнем не входить", "Курение запрещается".
 4.4.33. При помещениях аккумуляторных батарей должна быть отдельная комната для хранения кислоты, сепараторов, принадлежностей и для приготовления электролита площадью не менее 4 м.
 4.4.34. Потолки помещений аккумуляторных батарей должны быть, как правило, горизонтальными и гладкими. Допускаются потолки с выступающими конструкциями или наклонные при условии выполнения требований 4.4.43.
 4.4.35. Полы помещений аккумуляторных батарей должны быть строго горизонтальными, на бетонном основании с кислотостойким покрытием (керамические кислотостойкие плитки с заполнением швов кислотостойким материалом или асфальт).
 При установке стеллажей на асфальтовом покрытии должны быть применены опорные площадки из прочного кислотостойкого материала. Установка стеллажей непосредственно на асфальтовое покрытие не допускается.
 Внутри помещений аккумуляторной батареи и кислотной, а также у дверей этих помещений должен быть устроен плинтус из кислотостойкого материала.
 4.4.36. Стены, потолки, двери и оконные рамы, вентиляционные короба (с наружной и внутренней сторон), металлические конструкции и другие части помещений аккумуляторных батарей должны окрашиваться кислотостойкой краской.
 4.4.37. При размещении аккумуляторов в вытяжных шкафах внутренняя поверхность шкафов должна быть окрашена кислотостойкой краской.
 4.4.38. В помещениях аккумуляторных батарей с номинальным напряжением более 250 В в проходах для обслуживания должны устанавливаться деревянные решетки, изолирующие персонал от пола.
 4.4.39. При применении инвентарных вентиляционных устройств должны быть предусмотрены места для их установки и выводы к ним коробов приточно-вытяжной вентиляции помещения аккумуляторной батареи.
 Санитарно-техническая часть
 4.4.40. Помещения аккумуляторных батарей, в которых производится заряд аккумуляторов при напряжении более 2,3 В на элемент, должны быть оборудованы стационарной принудительной приточно-вытяжной вентиляцией.
 Для помещений аккумуляторных батарей, работающих в режиме постоянного подзаряда и заряда при напряжении до 2,3 В на элемент, должно быть предусмотрено применение стационарных или инвентарных устройств принудительной приточно-вытяжной вентиляции на период формовки батарей и контрольных перезарядов.
 Требуемый объем свежего воздуха , м/ч, определяется по формуле
 где - наибольший зарядный ток, А; - количество элементов аккумуляторной батареи; при этом концентрация серной кислоты в воздухе помещения аккумуляторной батареи должна быть не более указанной в СНиП 2.04.05-91* (изд. 1994 г.) Госстроя России.
 Кроме того, для вентиляции помещений аккумуляторных батарей должна быть выполнена естественная вытяжная вентиляция, которая обеспечивает не менее чем однократный обмен воздуха в час. В тех случаях, когда естественная вентиляция не может обеспечить требуемую кратность обмена воздуха, должна применяться принудительная вытяжная вентиляция.
 4.4.41. Вентиляционная система помещений аккумуляторной батареи должна обслуживать только аккумуляторные батареи и кислотную. Выброс газов должен производиться через шахту, возвышающуюся над крышей здания не менее чем на 1,5 м. Шахта должна быть защищена от попадания в нее атмосферных осадков. Включение вентиляции в дымоходы или в общую систему вентиляции здания запрещается.
 4.4.42. При устройстве принудительной вытяжной вентиляции вентилятор должен иметь взрывобезопасное исполнение.
 4.4.43. Отсос газов должен производиться как из верхней, так и из нижней части помещения со стороны, противоположной притоку свежего воздуха.
 Если потолок имеет выступающие конструкции или наклон, то должна быть предусмотрена вытяжка воздуха соответственно из каждого отсека или из верхней части пространства под потолком.
 Расстояние от верхней кромки верхних вентиляционных отверстий до потолка должно быть не более 100 мм, а от нижней кромки нижних вентиляционных отверстий до пола - не более 300 мм.
 Поток воздуха из вентиляционных каналов не должен быть направлен непосредственно на поверхность электролита аккумуляторов.
 Металлические вентиляционные короба не должны располагаться над открытыми аккумуляторами.
 Применение инвентарных вентиляционных коробов в помещениях аккумуляторных батарей не допускается.
 Скорость воздуха в помещениях аккумуляторных батарей и кислотных при работе вентиляционных устройств должна соответствовать требованиям СНиП 2.04.05-91* (изд. 1994 г.).
 4.4.44. Температура в помещениях аккумуляторных батарей в холодное время на уровне расположения аккумуляторов должна быть не ниже +10 °С.
 На подстанциях без постоянного дежурства персонала, если аккумуляторная батарея выбрана из расчета работы только на включение и отключение выключателей, допускается принимать указанную температуру не ниже 0 °С.
 4.4.45. Отопление помещения аккумуляторной батареи рекомендуется осуществлять при помощи калориферного устройства, располагаемого вне этого помещения и подающего теплый воздух через вентиляционный канал. При применении электроподогрева должны быть приняты меры против заноса искр через канал.
 При устройстве парового или водяного отопления оно должно выполняться в пределах помещения аккумуляторной батареи гладкими трубами, соединенными сваркой. Фланцевые соединения и установка вентилей запрещаются.
 4.4.46. На электростанциях, а также на подстанциях, оборудованных водопроводом, вблизи помещения аккумуляторной батареи должны быть установлены водопроводный кран и раковина. Над раковиной должна быть надпись: "Кислоту и электролит не сливать".
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 5.1. Электромашинные помещения 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 нас связывает больше, чем кабель
 почта поздравлений открыта
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 5.1. Электромашинные помещения
 Раздел 5. Электросиловые установки
 Глава 5.1. Электромашинные помещения
 Область применения, определения
 5.1.1. Настоящая глава Правил распространяется на устройство электромашинных помещений и установку в них электрооборудования. Если мощность наибольшей установленной в них машины или преобразователя менее 500 кВт, выполнение требований 5.1.8-5.1.10, 5.1.12, 5.1.13, 5.1.20, 5.1.33 и 5.1.34 является необязательным.
 5.1.2. Электромашинными помещениями (ЭМП) называются помещения, в которых совместно могут быть установлены электрические генераторы, вращающиеся или статические преобразователи, электродвигатели, трансформаторы, распределительные устройства, щиты и пульты управления, а также относящиеся к ним вспомогательное оборудование и обслуживание которых производится персоналом, отвечающим требованиям гл. 1.1.
 5.1.3. Установка электрооборудования, рассматриваемого в данной главе, должна соответствовать требованиям соответствующих других глав Правил в той мере, в какой они не изменены настоящей главой.
 Установка электрооборудования выше 1 кВ в части, не оговоренной в настоящей главе, должна соответствовать требованиям гл. 4.2, предъявляемым к внутрицеховым подстанциям.
 Общие требования
 5.1.4. Электромашинные помещения следует относить к помещениям с производством категории Г по СНиП Госстроя России.
 5.1.5. Электромашинные помещения должны быть оборудованы телефонной связью и пожарной сигнализацией, а также другими видами сигнализации, которые требуются по условиям работы.
 5.1.6. В ЭМП допускается размещать редукторы и шестеренные клети механизмов, связанных с электродвигателями, которые установлены в данном ЭМП.
 5.1.7. Вращающиеся части установленного в ЭМП оборудования, расположенные на доступной высоте, должны быть ограждены от случайных прикосновений в соответствии с действующими требованиями безопасности.
 5.1.8. В ЭМП должны быть предусмотрены сети питания сварочных трансформаторов, переносных светильников и электроинструмента, а также машин для уборки помещений. Для питания переносных светильников должно применяться напряжение не выше 42 В.
 5.1.9. Электромашинные помещения должны быть оборудованы устройствами для продувки электрооборудования сухим, чистым, сжатым воздухом давлением не более 0,2 MПа от передвижного компрессора или от сети сжатого воздуха с фильтрами и осушителями. Электромашинные помещения должны быть также оборудованы промышленным передвижным пылесосом для сбора пыли.
 5.1.10. Для транспортировки и монтажа, разборки и сборки электрических машин, преобразователей и других работ должны быть, как правило, предусмотрены инвентарные (стационарные или передвижные) подъемные и транспортные устройства.
 Размещение и установка электрооборудования
 5.1.11. Компоновка ЭМП на всех отметках должна допускать удобную транспортировку и монтаж оборудования. В подвале ЭМП при его длине более 100 м должны быть предусмотрены проезды для электрокар или транспортных тележек.
 Расстояние в свету между транспортируемыми элементами оборудования и элементами здания или оборудования должно быть не менее 0,3 м по вертикали и 0,5 м по горизонтали.
 5.1.12. Ширина проходов между фундаментами или корпусами машин, между машинами и частями здания или оборудования должна быть не менее 1 м в свету; допускаются местные сужения проходов между выступающими частями машин и строительными конструкциями до 0,6 м на длине не более 0,5 м.
 5.1.13. Расстояние в свету между корпусом машины и стеной здания или между корпусами, а также между торцами рядом стоящих машин при наличии прохода с другой стороны машин должно быть не менее 0,3 м при высоте машин до 1 м от уровня пола и не менее 0,6 м при высоте машин более 1 м.
 Ширина прохода обслуживания между машинами и фасадом (лицевой стороной обслуживания) пульта управления или щита управления должна быть не менее 2 м. При установке щитов в шкафу это расстояние выбирается от машины до закрытой двери или стенки шкафа.
 Указанные требования не относятся к постам местного управления приводами.
 Ширина прохода между корпусом машины и торцом пульта управления или щита управления должна быть не менее 1 м.
 5.1.14. Ширина прохода обслуживания в свету между рядом шкафов с электрооборудованием напряжением до 1 кВ и частями здания или оборудования должна быть не менее 1 м, а при открытой дверце шкафа - не менее 0,6 м; при двухрядном расположении шкафов ширина прохода в свету между ними должна быть не менее 1,2 м, а между открытыми противоположными дверцами - не менее 0,6 м.
 Допускается установка машин мощностью до 10 кВт и малогабаритного оборудования в проходах обслуживания за распределительными щитами, стеллажами, пультами и другими подобными элементами РУ до 1 кВ за счет местного сужения проходов в свету до значения не менее 0,6 м, при этом расстояние от корпуса машины или аппарата до токоведущих частей щита должно быть не менее указанного в 4.1.21, и. 2.
 Размеры проходов обслуживания для РУ, щитов и другого оборудования должны удовлетворять требованиям, приведенным в 4.1.21-4.1.23 и 4.2.86.
 В подвальном этаже ЭМП следует предусматривать выполнение кабельного этажа или кабельного туннеля при открытой прокладке более 350 силовых и контрольных кабелей или более 150 силовых кабелей в наиболее загруженном кабелями сечении подвала.
 Ширина проходов в кабельных сооружениях должна приниматься в соответствии с 2.3.123 и 2.3.125. Ряды кабельных конструкций с кабелями в этих сооружениях не должны образовывать тупиков длиной более 7 м. Во избежание образования тупиков допускается устройство прохода под кабелями высотой в свету не менее 1,5 м от пола. Над таким проходом допускается уменьшенное расстояние между полками, обеспечивающее возможность демонтажа кабелей, но не менее 100 мм.
 5.1.15. Непосредственно в ЭМП допускается открыто устанавливать:
 1. Маслонаполненные пусковые и пускорегулирующие устройства для электрических машин до и выше 1 кВ (автотрансформаторы, реакторы, реостаты и т. п.) при массе масла до 600 кг.
 2. Трансформаторы мощностью до 1,6 MB·А, автотрансформаторы, измерительные трансформаторы и другие аппараты с массой масла до 2 т, которые имеют повышенную прочность баков и уплотнения, исключающие течь масла, а также (для трансформаторов и автотрансформаторов) газовую защиту или реле давления, работающие на сигнал.
 Допускается совместная установка группы, состоящей не более чем из двух указанных трансформаторов (аппаратов), при расстоянии между отдельными группами не менее 10 м в свету.
 3. Трансформаторы сухие или наполненные негорючими жидкостями без ограничения мощности и количества.
 4. Металлические КРУ, подстанции до 1 кВ и выше, батареи конденсаторов или отдельные конденсаторы.
 5. Аккумуляторные батареи закрытого типа при условии устройства вытяжного приспособления или зарядки в специальных помещениях или шкафах.
 6. Полупроводниковые преобразователи.
 7. Щиты управления, защиты, измерения, сигнализации, а также щиты блоков и станций управления с установленными на них аппаратами, имеющими на лицевой или задней стороне открытые токоведущие части.
 8. Неизолированные токопроводы до 1 кВ и выше.
 9. Оборудование охлаждения электрических машин.
 5.1.16. При расположении в ЭМП маслонаполненного электрооборудования в закрытых камерах с выкаткой внутрь ЭМП масса масла в оборудовании, установленном в одной камере или в группе смежных камер, должна быть не более 6,5 т, а расстояние в свету между двумя камерами или группами камер - не менее 50 м.
 Если это расстояние не может быть выдержано или если масса масла в одной камере или в группе смежных камер более 6,5 т, то маслонаполненное электрооборудование должно размещаться в камерах с выкаткой наружу или в коридор, специально предназначенный для этой цели, либо в производственное помещение с производством категорий Г или Д по СНиП Госстроя России.
 5.1.17. Отметка верхней поверхности фундаментных плит вращающихся машин, не связанных с механическим оборудованием (преобразовательные, возбудительные, зарядные агрегаты и т. д.), должна быть выше отметки чистого пола не менее чем на 50 мм. Отметка верхней поверхности фундаментных плит вращающихся машин, связанных с механическим оборудованием, определяется требованиями, предъявляемыми к его установке.
 5.1.18. Сквозной проход через ЭМП трубопроводов, содержащих взрывоопасные газы, горючие или легковоспламеняющиеся жидкости, не допускается. В ЭМП разрешается прокладывать только трубопроводы, непосредственно относящиеся к установленному в них оборудованию. Холодные трубопроводы должны иметь защиту от отпотевания. Горячие трубопроводы должны иметь тепловую несгораемую изоляцию в тех местах, где это необходимо для защиты персонала или оборудования. Трубопроводы должны иметь отличительную окраску.
 5.1.19. В случаях, когда верхняя отметка фундаментной плиты машины находится выше или ниже отметки пола ЭМП более чем на 400 мм, вокруг машины должна быть предусмотрена несгораемая площадка шириной не менее 600 мм с поручнями и лестницами. Площадки обслуживания, расположенные на высоте до 2 м над уровнем пола, должны ограждаться перилами, а на высоте более 2 м - перилами и бортовыми барьерами. Для входа на площадки должны предусматриваться ступеньки.
 5.1.20. При наличии на предприятии железнодорожной сети, связанной с железной дорогой общего пользования, и при доставке тяжеловесного оборудования по железной дороге рекомендуется предусматривать железнодорожную ветку нормальной колеи с тупиковым заходом в ЭМП. Длина тупикового захода должна обеспечивать возможность снятия оборудования с открытой платформы при помощи грузоподъемных устройств ЭМП.
 Если доставка оборудования производится автотранспортом, рекомендуется предусматривать возможность заезда автотранспорта в ЭМП, в зону действия грузоподъемных устройств.
 5.1.21. Электрические машины должны быть установлены таким образом, чтобы их работа не вызвала шума и вибрации самой машины, фундамента или частей здания выше допустимых пределов.
 5.1.22. Для производства монтажных и ремонтных работ в ЭМП должны быть предусмотрены специальные площадки (монтажные площадки) или использованы свободные площадки между оборудованием, рассчитанные на наиболее тяжелую, практически возможную нагрузку от оборудования и расположенные в зоне действия грузоподъемных устройств ЭМП. Внешние контуры пола монтажной площадки должны быть обозначены краской или метлахской плиткой, отличающимися по цвету от других частей пола.
 Участки ЭМП, по которым транспортируется оборудование, должны быть рассчитаны на нагрузку транспортируемого оборудования. Контуры этих участков следует обозначить краской или плиткой.
 Размеры монтажных площадок определяются по габариту наибольшей детали (в упаковке), для размещения которой они предназначены, с запасом в 1 м на сторону. Места установки стоек для размещения якорей крупных электрических машин на монтажных площадках должны быть рассчитаны на нагрузку от веса этих якорей и стоек и иметь отличительную окраску. На монтажных площадках должны быть нанесены надписи с указанием значения наибольшей допустимой нагрузки.
 5.1.23. Электрические светильники в ЭМП не следует располагать над открытыми шинами РУ и открытыми токопроводами. Электрические светильники, обслуживаемые с пола, не следует располагать над вращающимися машинами.
 Смазка подшипников электрических машин
 5.1.24. Системы циркуляционной смазки электрических машин и технологических механизмов рекомендуется объединять при условии, если применяемый сорт масла пригоден для тех и других и если технологические механизмы не являются источником засорения масла металлической пылью, водой или другими вредными примесями.
 5.1.25. Оборудование централизованных систем смазки, в том числе предназначенной только для электрических машин, следует устанавливать вне ЭМП.
 5.1.26. Система смазки электрических машин мощностью более 1 МВт должна быть снабжена указателями уровня масла и приборами контроля температуры масла и подшипников, а при наличии циркуляционной смазки, кроме того, приборами контроля протекания масла.
 5.1.27. Трубопроводы масла и воды могут прокладываться к подшипникам открыто или в каналах со съемными покрытиями из несгораемых материалов. В необходимых случаях допускается также скрытая прокладка трубопроводов в земле или бетоне.
 Соединение труб с арматурой допускается фланцами.
 Диафрагмы и вентили должны устанавливаться непосредственно у мест подвода смазки к подшипникам электрических машин.
 Трубы, подводящие масло к подшипникам, электрически изолированным от фундаментной плиты, должны быть электрически изолированы от подшипников и других деталей машины. Каждая труба должна иметь не менее двух изоляционных промежутков или изолирующую вставку длиной не менее 0,1 м.
 5.1.28. В необходимых случаях ЭМП должны быть оборудованы резервуарами и системой трубопроводов для спуска грязного масла из маслонаполненного электрооборудования. Спуск масла в канализацию запрещается.
 Вентиляция и отопление
 5.1.29. Для ЭМП должны быть предусмотрены меры по удалению избыточной теплоты, выделяемой электрическими машинами, резисторами и аппаратурой.
 Температура воздуха в ЭМП, в которых работают люди, должна соответствовать санитарным нормам.
 Температура воздуха для охлаждения работающих электрических машин не должна превышать плюс 40°С. Воздух для охлаждения электрических машин должен быть очищен от пыли. Воздух, поступающий в остановленные электрические машины, должен иметь температуру не менее плюс 5°С.
 Для машин с разомкнутым циклом вентиляции должны быть предусмотрены на подводящих и отводящих воздухопроводах жалюзи, закрываемые для предотвращения всасывания окружающего воздуха в остановленную машину.
 Электромашинные помещения должны быть оборудованы приборами контроля температуры.
 5.1.30. Помещения открытой аккумуляторной батареи и конденсаторной установки, расположенные внутри ЭМП, должны иметь отдельные системы вентиляции согласно требованиям, приведенным соответственно в гл. 4.4 и 5.6.
 5.1.31. В местностях с загрязненным воздухом здания ЭМП следует выполнять таким образом, чтобы обеспечивалась возможность попадания в них только очищенного воздуха. Для этого двери, ворота и другие проемы должны иметь уплотнения. Эти здания рекомендуется выполнять без окон и фонарей или с пыленепроницаемыми световыми проемами, например с заполнением стеклоблоками. Система общей вентиляции здания ЭМП должна предотвращать возможность подсоса неочищенного воздуха.
 5.1.32. В вентиляционных камерах и каналах санитарно-технической вентиляции прокладка кабелей и проводов не разрешается. Допускается только пересечение камер и каналов проводами и кабелями, проложенными в стальных трубах.
 В камерах и каналах вентиляции электрических машин допускается прокладка проводов и кабелей с оболочками из несгораемых и трудносгораемых материалов, а также неизолированных шин. Устанавливать в вентиляционных каналах и камерах машин кабельные муфты и другое электрооборудование не допускается.
 5.1.33. В ЭМП рекомендуется предусматривать раздельные системы вентиляции для первого этажа, подвала и других изолированных помещений. Допускается устройство общей системы вентиляции при наличии управляемых заслонок, позволяющих отсечь подачу воздуха в отдельные помещения в случае пожара.
 В ЭМП не следует размещать установки для вентиляции смежных пожароопасных помещений (например, маслоподвалов).
 Строительная часть
 5.1.34. В ЭМП с постоянным дежурством персонала должны быть предусмотрены комфортные помещения для дежурного персонала, оборудованные необходимыми средствами сигнализации, измерения и связи с подачей кондиционированного воздуха, и санузел для обслуживающего персонала, а также отопление в соответствии с действующими санитарными требованиями
 5.1.35. Стены ЭМП до высоты не менее 2 м должны окрашиваться светлой масляной краской, а остальная поверхность - светлой клеевой краской в соответствии с указаниями по рациональной цветовой отделке производственных помещений. Вентиляционные каналы, в том числе каналы в фундаментах машин, по всей внутренней поверхности должны окрашиваться светлой, не поддерживающей горения краской или должны быть облицованы глазурованными плитками или пластикатовым покрытием, не поддерживающим горения.
 Электрооборудование в ЭМП должно быть окрашено в соответствии с указаниями по рациональной цветовой отделке оборудования.
 Полы ЭМП должны иметь покрытие, не допускающее образования пыли (например, цементное с мраморной крошкой, из метлахской плитки).
 5.1.36. В качестве опор для перекрытия подвала ЭМП допускается использовать фундаменты машин при соблюдении требований СНиП Госстроя России на проектирование фундаментов машин с динамическими нагрузками.
 В перекрытиях ЭМП следует предусматривать монтажные люки или проемы для транспортировки тяжелого и громоздкого оборудования с одного этажа на другой. Люки должны располагаться в зоне действия грузоподъемного устройства. Перекрытие люка должно иметь ту же степень огнестойкости, что и перекрытие, в котором расположен люк.
 5.1.37. Подвал ЭМП должен иметь дренажное устройство, а при высоком уровне грунтовых вод, кроме того, и гидроизоляцию.
 5.1.38. Кабельные туннели, входящие в ЭМП, в месте примыкания к ЭМП должны быть отделены от них перегородками с пределом огнестойкости не менее 0,75 ч или дверями с пределом огнестойкости не менее 0,6 ч. Двери должны открываться в обе стороны и иметь самозапирающийся замок, открываемый без ключа со стороны туннеля.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 5.2. Генераторы и синхронные компенсаторы 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Расскажи свою историю
 Получи подарок от Гусева А.И.
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 5.2. Генераторы и синхронные компенсаторы
 Раздел 5. Электросиловые установки
 Глава 5.2. Генераторы и синхронные компенсаторы
 Область применения
 5.2.1. Настоящая глава Правил распространяется на стационарную установку в специальных помещениях (машинных залах) или на открытом воздухе генераторов тепловых и гидравлических электростанций, а также синхронных компенсаторов. Указанные установки должны отвечать также требованиям, приведенным в гл. 5.1, за исключением 5.1.2, 5.1.14, п. 8, 5.1.17, 5.1.31-5.1.33. Установка вспомогательного оборудования генераторов и синхронных компенсаторов (электродвигателей, РУ и пускорегулирующей аппаратуры, щитов и др.) должна соответствовать требованиям соответствующих глав Правил.
 Общие требования
 5.2.2. Генераторы, синхронные компенсаторы и их вспомогательное оборудование, устанавливаемые на открытом воздухе, должны иметь специальное исполнение.
 5.2.3. Конструкция генераторов и синхронных компенсаторов должна обеспечивать их нормальную эксплуатацию и течение 20-25 лет с возможностью замены изнашивающихся и повреждаемых деталей и узлов при помощи основных грузоподъемных механизмов и средств малой механизации без полной разборки машины.
 Конструкциями гидрогенератора и системы его водоснабжения должна быть предусмотрена возможность полного удаления воды и отсутствия застойных зон при ремонте в любое время года.
 5.2.4. Генераторы и синхронные компенсаторы должны быть оборудованы контрольно-измерительными приборами в соответствии с гл. 1.6, устройствами управления, сигнализации, защиты в соответствии с 3.2.34-3.2.50 и с 3.2.72-3.2.90, устройствами АГП защиты ротора от перенапряжений, АРВ в соответствии с 3.3.52-3.3.60, а также устройствами автоматики для обеспечения автоматического пуска, работы и останова агрегата. Кроме того, турбогенераторы мощностью 100 МВт и более и синхронные компенсаторы с водородным охлаждением должны быть оборудованы устройствами дистанционного контроля вибрации подшипников. Турбо- и гидрогенераторы мощностью 300 МВт и более должны быть оборудованы также осциллографами с записью предаварийного процесса.
 5.2.5. Панели управления, релейной защиты, автоматики, возбуждения и непосредственного водяного охлаждения гидрогенератора должны, как правило, размещаться в непосредственной близости от него.
 5.2.6. Электрические и механические параметры мощных турбо- и гидрогенераторов должны, как правило, приниматься оптимальными с точки зрения нагрузочной способности. При необходимости обеспечения устойчивости работы параметры генераторов могут приниматься отличными от оптимальных с точки зрения нагрузочной способности при обосновании технико-экономическими расчетами.
 5.2.7. Напряжение генераторов должно приниматься на основе технико-экономических расчетов по согласованию с заводом-изготовителем и в соответствии с требованиями действующих ГОСТ.
 5.2.8. Установка дополнительного оборудования для использования гидрогенераторов в качестве синхронных компенсаторов должна быть обоснована технико-экономическими расчетами.
 5.2.9. Для монтажа, разборки и сборки генераторов, синхронных компенсаторов и их вспомогательного оборудования должны быть предусмотрены стационарные, передвижные или инвентарные подъемно-транспортные приспособления и механизмы.
 5.2.10. При применении наружных грузоподъемных кранов гидроэлектростанций должны быть предусмотрены простые мероприятия для исключения воздействия дождя и снега на оборудование при продолжительном раскрытии помещений и монтажных площадок.
 5.2.11. Электростанции должны иметь помещения для хранения резервных стержней обмотки статора. Помещения должны быть сухими, отапливаемыми, с температурой не ниже плюс 5°С, оборудованными специальными стеллажами.
 Охлаждение и смазка
 5.2.12. При питании морской или aгpecсивнo воздействующей пресной водой газоохладители, теплообменники и маслоохладители, трубопроводы и арматура к ним должны выполняться из материалов, стойких к воздействию коррозии
 5.2.13. Генераторы и синхронные компенсаторы с разомкнутой системой охлаждения и гидрогенераторы мощностью 1 МВт и бoлее с частичным отбором воздуха для отопления должны быть снабжены фильтрами для очистки входящего в них извне воздуха, а также устройствами для быстрого прекращения его подачи в случае возгорания генератора или синхронного компенсатора.
 5.2.14. Для генераторов и синхронных компенсаторов с замкнутой системой воздушного охлаждения должны быть выполнены следующие мероприятия:
 1. Камеры холодного и горячего воздуха должны иметь плотно закрывающиеся остекленные смотровые лючки.
 2. Двери камер холодного и горячего воздуха должны быть стальными, плотно закрывающимися, открывающимися наружу и иметь самозапирающиеся замки, открываемые без ключа с внутренней стороны камер.
 3. Внутри камер холодного и горячего воздуха должно быть оборудовано освещение с выключателями, вынесенными наружу.
 4. Короба горячего воздуха, а также конденсаторы и водопроводы паровых турбин, если они находятся в камерах охлаждения, должны быть покрыты тепловой изоляцией во избежание подогрева холодного воздуха и конденсации влаги на поверхности труб.
 5. В камерах холодного воздуха должны быть устроены кюветы для удаления сконденсировавшейся на воздухоохладителях воды. Для турбогенераторов конец трубы, выводящей воду в дренажный канал, должен снабжаться гидравлическим затвором, при этом рекомендуется установка устройства сигнализации, реагирующего на появление воды в сливной трубе.
 6. Корпус, стыки, воздуховод и другие участки должны быть тщательно уплотнены для предотвращения присоса воздуха в замкнутую систему вентиляции. В дверях камер холодного воздуха турбогенераторов и синхронных компенсаторов должен быть выполнен организованный присос воздуха через фильтр, который устанавливается в области разрежения (после воздухоохладителя).
 7. Стены камер и воздушных коробов должны быть плотными, они должны быть окрашены светлой, не поддерживающей горения краской или облицованы глазурованными плитками либо пластиковым покрытием, не поддерживающим горения. Полы камер и фундаменты должны иметь покрытие, не допускающее образования пыли (например, цементное с мраморной крошкой, из керамической плитки).
 5.2.15. Турбогенераторы и синхронные компенсаторы с водородным охлаждением должны быть оборудованы:
 1. Установкой централизованного снабжения водородом с механизацией погрузки и разгрузки газовых баллонов, газопроводами подпитки газом и приборами контроля за параметрами газа (давление, чистота и др.) в генераторе и синхронном компенсаторе.
 Для подачи водорода от газовых резервуаров в машинный зал предусматривается одна магистраль (при необходимости могут быть проложены две). Схема газопроводов выполняется кольцевой секционированной. Для синхронных компенсаторов выполняется одна магистраль.
 Для предупреждения образования взрывоопасной газовой смеси на питающих водородных линиях и на линиях подачи воздуха должна быть обеспечена возможность создания видимых разрывов перед турбогенератором и синхронным компенсатором.
 2. Установкой централизованного снабжения инертным газом (углекислым газом или азотом) с механизацией погрузки и разгрузки газовых баллонов для вытеснения водорода или воздуха из генератора (синхронного компенсатора), для продувки и тушения пожара в главном масляном баке турбины, в опорных подшипниках генератора и в токопроводах.
 3. Основным, резервным, а турбогенераторы, кроме того, и аварийным источниками маслоснабжения водородных уплотнений, демпферным баком для питания торцовых уплотнений маслом в течение времени, необходимого для аварийного останова генератора со срывом вакуума турбины, для турбогенераторов мощностью 60 МВт и более. Резервный и аварийный источники маслоснабжения должны автоматически включаться в работу при отключении рабочего источника маслоснабжения, а также при снижении давления масла.
 4. Автоматическими регуляторами давления масла на водородных уплотнениях турбогенераторов. В схеме маслоснабжения обходные вентили регуляторов должны быть регулировочными, а не запорными для исключения бросков давления масла при переходах с ручного регулирования на автоматическое и обратно.
 5. Устройствами для осушки водорода, включенными в контур циркуляции водорода в генераторе или синхронном компенсаторе.
 6. Предупредительной сигнализацией, действующей при неисправностях газомасляной системы водородного охлаждения и отклонении ее параметров (давления, чистоты водорода, перепада давления масло - водород) от заданных значений.
 7. Контрольно-измерительными приборами и реле автоматики для контроля и управления газомасляной системой водородного охлаждения, при этом не допускается размещение газовых и электрических приборов на одной закрытой панели.
 8. Вентиляционными установками в местах скопления газа главного масляного бака, масляных камер на сливе, основных подшипников турбогенератора и т. д.
 В фундаментах турбогенераторов и синхронных компенсаторов не должно быть замкнутых пространств, в которых возможно скопление водорода. При наличии объемов, ограниченных строительными конструкциями (балки, ригели и др.), в которых возможно скопление водорода, из наиболее высоких точек этих объемов должен быть обеспечен свободный выход водорода вверх (например, путем закладки труб).
 9. Дренажными устройствами для слива воды и масла из корпуса.
 Система дренажа должна исключать возможность перетока горячего газа в отсеки холодного газа.
 10. Указателем появления жидкости в корпусе турбогенератора (синхронного компенсатора).
 11. Источником сжатого воздуха с избыточным давлением не менее 0,2 МПа с фильтром и осушителем воздуха.
 5.2.16. Генераторы и синхронные компенсаторы с водяным охлаждением обмоток должны быть оборудованы:
 1. Трубопроводами подачи и слива дистиллята, выполненными из материалов, стойких к воздействию коррозии.
 2. Основным и резервным насосами дистиллята.
 3. Механическими, магнитными и ионитовыми фильтрами дистиллята и устройствами для очистки дистиллята от газовых примесей. Дистиллят не должен иметь примесей солей и газов.
 4. Расширительным баком с защитой дистиллята от внешней среды.
 5. Основным и резервным теплообменниками для охлаждения дистиллята.
 В качестве первичной охлаждающей воды в теплообменниках должны применяться: для гидрогенераторов и синхронных компенсаторов - техническая вода, для турбогенераторов - конденсат от конденсатных насосов турбины и как резерв техническая вода or циркуляционных насосов газоохладителей генераторов.
 6. Предупредительной сигнализацией и защитой, действующей при отклонениях от нормального режима работы системы водяного охлаждения.
 7. Контрольно-измерительными приборами и реле автоматики для контроля и управления системой водяного охлаждения.
 8. Устройствами обнаружения утечки водорода в тракт водяного охлаждения обмоток статора.
 9. Контрольными трубками с кранами, выведенными наружу из высших точек сливного и напорного коллекторов дистиллята, для удаления воздуха из системы водяного охлаждения обмотки статора во время заполнения ее дистиллятом.
 5.2.17. В каждой системе трубопроводов, подводящих воду к газоохладителям, теплообменникам и маслоохладителям, следует установить фильтры, при этом должна быть предусмотрена возможность их очистки и промывки без нарушения нормальной работы генератора и синхронного компенсатора.
 5.2.18. Каждая секция газоохладителей и теплообменников должна иметь задвижки для отключения ее от напорного и сливного коллекторов и для распределения воды по отдельным секциям.
 На общем трубопроводе, отводящем воду из всех секций охладителей каждого генератора, должна быть установлена задвижка для регулирования расхода воды через все секции охладителя. Для турбогенераторов штурвальный привод этой задвижки рекомендуется вывести на уровень пола машинного зала.
 5.2.19. Каждая секция газоохладителей и теплообменников в самой высокой точке должна иметь краны для выпуска воздуха.
 5.2.20. В системе охлаждения газа или воздуха турбогенераторов и синхронных компенсаторов должно быть предусмотрено регулирование температуры охлаждающей воды при помощи рециркуляционных устройств.
 5.2.21. В схеме подачи охлаждающей воды должно быть предусмотрено автоматическое включение резервного насоса при отключении работающего, а также при снижении давления охлаждающей воды. У синхронных компенсаторов должно быть предусмотрено резервное питание от постоянно действующего надежного источника охлаждающей воды (система технической воды, баки и т. п ).
 5.2.22. На питающих трубопроводах технического водоснабжения генераторов должны устанавливаться расходомеры.
 5.2.23. На площадке турбины, соединенной с турбогенератором, который имеет водяное или водородное охлаждение, должны быть установлены: манометры, показывающие давление охлаждающей воды в напорном коллекторе, давление водорода в корпусе турбогенератора, давление углекислого газа (азота) в газопроводе к генератору; устройства сигнализации снижения давления воды в напорном коллекторе; пост газового управления; щиты управления газомасляным и водяным хозяйствами.
 5.2.24. На месте установки насосов газоохладителей, теплообменников и маслоохладителей должны быть установлены манометры на напорном коллекторе и на насосах.
 5.2.25. На напорных и сливных трубопроводах газоохладителей, теплообменников и маслоохладителей должны быть встроены гильзы для ртутных термометров.
 5.2.26. Для синхронных компенсаторов, устанавливаемых на открытом воздухе, должна предусматриваться возможность слива воды из охлаждающей системы при останове агрегата.
 5.2.27. Газовая система должна удовлетворять требованиям нормальной эксплуатации водородного охлаждения и проведения операций по замене охлаждающей среды в турбогенераторе и синхронном компенсаторе.
 5.2.28. Газовая сеть должна выполняться из цельнотянутых труб с применением газоплотной арматуры. Газопроводы должны быть доступны для осмотра и ремонта и иметь защиту от механических повреждений.
 5.2.29. Трубопроводы циркуляционных систем смазки и водородных уплотнений турбогенераторов и синхронных компенсаторов с водородным охлаждением должны выполняться из цельнотянутых труб.
 5.2.30. У турбогенераторов мощностью 3 МВт и более подшипники со стороны, противоположной турбине, подшипники возбудителя и водородные уплотнения должны быть электрически изолированы от корпуса и маслопроводов.
 Конструкция изолированного подшипника и водородных уплотнений должна обеспечивать проведение периодического контроля их изоляции во время работы агрегата. У синхронного компенсатора подшипники должны быть электрически изолированы от корпуса компенсатора и маслопроводов. У синхронного компенсатора с непосредственно присоединенным возбудителем допускается изолировать только один подшипник (со стороны, противоположной возбудителю).
 У гидрогенераторов подпятники и подшипники, расположенные над ротором, должны быть электрически изолированы от корпуса.
 5.2.31. На каждом маслопроводе электрически изолированных подшипников турбогенераторов, синхронных компенсаторов и горизонтальных гидрогенераторов следует устанавливать последовательно два электрически изолированных фланцевых соединения.
 5.2.32. Подшипники турбогенераторов, синхронных компенсаторов и их возбудителей, а также водородные уплотнения, масляные ванны подшипников и подпятников гидрогенераторов должны быть выполнены таким образом, чтобы исключалась возможность разбрызгивания масла и попадания масла и его паров на обмотки, контактные кольца и коллекторы.
 Сливные патрубки подшипников с циркуляционной смазкой и водородных уплотнений должны иметь смотровые стекла для наблюдения за струёй выходящего масла. Для освещения смотровых стекол должны применяться светильники, присоединенные к сети аварийного освещения.
 5 2.33. Для турбогенераторов с непосредственным водородным охлаждением обмоток должны быть установлены автоматические газоанализаторы контроля наличия водорода в картерах подшипников и закрытых токопроводах.
 5.2.34. Смешанные системы охлаждения генераторов и синхронных компенсаторов должны соответствовать требованиям 5.2.13-5.2.15.
 Системы возбуждения
 5.2.35. Требования, приведенные в 5.2.36-5.2.52, распространяются на стационарные установки систем возбуждения турбо- и гидрогенераторов и синхронных компенсаторов.
 5.2.36 Системой возбуждения называется совокупность оборудования, аппаратов и устройств, объединенных соответствующими цепями, которая обеспечивает необходимое возбуждение генераторов и синхронных компенсаторов в нормальных и аварийных режимах, предусмотренных ГОСТ и техническими условиями.
 В систему возбуждения генератора (синхронного компенсатора) входят: возбудитель (генератор постоянного тока, генератор переменного тока или трансформатор с преобразователем), автоматический регулятор возбуждения, коммутационная аппаратура, измерительные приборы, средства защиты ротора от перенапряжений и защиты оборудования системы возбуждения от повреждений.
 5.2.37. Электрооборудование и аппаратура систем возбуждения должны соответствовать требованиям ГОСТ на синхронные генераторы и компенсаторы и техническим условиям на это оборудование и аппаратуру.
 5.2.38. Системы возбуждения, у которых действующее значение эксплуатационного напряжения или длительного перенапряжения (например, при форсировке возбуждения) превышает 1 кВ, должны выполняться в соответствии с требованиями настоящих Правил, предъявляемыми к электроустановкам выше 1 кВ. При определении перенапряжений для вентильных систем возбуждения учитываются и коммутационные перенапряжения.
 5.2.39. Системы возбуждения должны быть оборудованы устройствами управления, защиты, сигнализации и контрольно-измерительными приборами в объеме, обеспечивающем автоматический пуск, работу во всех предусмотренных режимах, а также останов генератора и синхронного компенсатора на электростанциях и подстанциях без постоянного дежурства персонала.
 5.2.40. Пульты и панели управления, приборы контроля и аппаратура сигнализации системы охлаждения, а также силовые преобразователи тиристорных или иных полупроводниковых возбудителей должны размещаться в непосредственной близости один от другого. Допускается установка теплообменников в другом помещении, при этом панель управления теплообменником должна устанавливаться рядом с ним.
 Пульт (панель), с которого может производиться управление возбуждением, должен быть оборудован приборами контроля возбуждения.
 5.2.41. Выпрямительные установки систем возбуждения генераторов и синхронных компенсаторов должны быть оборудованы сигнализацией и защитой, действующими при повышении температуры охлаждающей среды или вентилей сверх допустимой, а также снабжены приборами для контроля температуры охлаждающей среды и силы тока установки. При наличии в выпрямительной установке нескольких групп выпрямителей должна контролироваться сила тока каждой группы.
 5.2.42. Системы возбуждения должны быть оборудованы устройствами контроля изоляции, позволяющими осуществлять измерение изоляции в процессе работы, а также сигнализировать о снижении сопротивления изоляции ниже нормы. Допускается не выполнять такую сигнализацию для бесщеточных систем возбуждения.
 5.2.43. Цепи систем возбуждения, связанные с анодами и катодами выпрямительных установок, должны выполняться с уровнем изоляции, соответствующим испытательным напряжениям анодных и катодных цепей.
 Связи анодных цепей выпрямителей, катодных цепей отдельных групп, а также других цепей при наличии нескомпенсированных пульсирующих или переменных токов должны выполняться кабелем без металлических оболочек.
 Цепи напряжения обмотки возбуждения генератора или синхронного компенсатора для измерения и подключения устройства АРВ должны выполняться отдельным кабелем с повышенным уровнем изоляции без захода через обычные ряды зажимов. Присоединение к обмотке возбуждения должно производиться через рубильник.
 5.2.44. При применении устройств АГП с разрывом цепи ротора, а также при использовании статических возбудителей с преобразователями обмотка ротора должна защищаться разрядником многократного действия. Допускается применение разрядника однократного действия. Разрядник должен быть подключен параллельно ротору через активное сопротивление, рассчитанное на длительную работу при пробое разрядника в режиме с напряжением возбуждения, равным 110% номинального.
 5.2.45. Разрядники, указанные в 5.2.44, должны иметь сигнализацию срабатывания.
 5.2.46. Система возбуждения генераторов и синхронных компенсаторов должна выполняться таким образом, чтобы:
 1. Отключение любого из коммутационных аппаратов в цепях АРВ и управления возбудителем не приводило к ложным форсировкам в процессе пуска, останова и работы генератора на холостом ходу.
 2. Исчезновение напряжения оперативного тока в цепях АРВ и управления возбудителем не приводило к нарушению работы генератора и синхронного компенсатора.
 3. Имелась возможность производить ремонтные и другие работы на выпрямителях и их вспомогательных устройствах при работе турбогенератора на резервном возбудителе. Это требование не относится к бесщеточным системам возбуждения.
 4. Исключалась возможность повреждения системы возбуждения при КЗ в цепях ротора и на его контактных кольцах. В случае применения статических преобразователей допускается защита их автоматическими выключателями и плавкими предохранителями.
 5.2.47. Тиристорные системы возбуждения должны предусматривать возможность гашения поля генераторов и синхронных компенсаторов переводом преобразователя в инверторный режим.
 В системах возбуждения со статическими преобразователями, выполненными по схеме самовозбуждения, а также в системах возбуждения с электромашинными возбудителями должно быть применено устройство АГП.
 5.2.48. Все системы возбуждения (основные и резервные) должны иметь устройства, обеспечивающие при подаче импульса на гашение поля полное развозбуждение (гашение поля) синхронного генератора или компенсатора независимо от срабатывания АГП.
 5.2.49. Система водяного охлаждения возбудителя должна обеспечивать возможность полного спуска воды из системы, выпуска воздуха при заполнении системы водой, периодической чистки теплообменников.
 Закрытие и открытие задвижек системы охлаждения на одном из возбудителей не должны приводить к изменению режима охлаждения на другом возбудителе.
 5.2.50. Пол помещений выпрямительных установок с водяной системой охлаждения должен быть выполнен таким образом, чтобы при утечках воды исключалась возможность ее попадания на токопроводы, КРУ и другое электрооборудование, расположенное ниже системы охлаждения.
 5.2.51. Электромашинные возбудители постоянного тока (основные при работе без АРВ и резервные) должны иметь релейную форсировку возбуждения.
 5.2.52. Турбогенераторы должны иметь резервное возбуждение, схема которого должна обеспечивать переключение с рабочего возбуждения на резервное и обратно без отключения генераторов от сети. Для турбогенераторов мощностью 12 МВт и менее необходимость резервного возбуждения устанавливается главным инженером энергосистемы.
 На гидроэлектростанциях резервные возбудители не устанавливаются.
 5.2.53. На турбогенераторах с непосредственным охлаждением обмотки ротора переключение с рабочего возбуждения на резервное и обратно должно производиться дистанционно.
 5.2.54. Система возбуждения гидрогенератора должна обеспечивать возможность его начального возбуждения при отсутствии переменного тока в системе собственных нужд гидроэлектростанции.
 5.2.55. По требованию заказчика система возбуждения должна быть рассчитана на автоматическое управление при останове в резерв синхронных генераторов и компенсаторов и пуске находящихся в резерве.
 5.2.56. Все системы возбуждения на время выхода из строя АРВ должны иметь средства, обеспечивающие нормальное возбуждение, развозбуждение и гашение поля синхронной машины.
 Размещение и установка генераторов и синхронных компенсаторов
 5.2.57. Расстояния от генераторов и синхронных компенсаторов до стен зданий, а также расстояния между ними должны определяться по технологическим условиям, однако они должны быть не менее приведенных в 5.1.11-5.1.13.
 Размеры машинного зала должны выбираться с учетом:
 1) возможности монтажа и демонтажа агрегатов без останова работающих aгpeгaтов;
 2) применения кранов со специальными, преимущественно жесткими захватными приспособлениями, позволяющими полностью использовать ход крана;
 3) отказа от подъема и опускания краном отдельных длинных, но относительно легких деталей агрегата (штанги, тяги) с их монтажом специальными подъемными приспособлениями;
 4) возможности размещения узлов и деталей во время монтажа и ремонта агрегата.
 5.2.58. Фундамент и конструкция генераторов и синхронных компенсаторов должны быть выполнены так, чтобы при работе оборудования вибрация оборудования, фундамента и здания не превышала значений, установленных нормами.
 5.2.59. Вблизи гидрогенераторов допускается установка воздухосборников сжатого воздуха.
 5.2.60. Турбогенераторы и синхронные компенсаторы с воздушным охлаждением и гидрогенераторы должны иметь устройства для тушения пожара водой. Допускается также применение других устройств.
 На гидрогенераторах автоматизированных гидростанций, а также на синхронных компенсаторах с воздушным охлаждением, установленных на подстанциях без постоянного дежурства персонала, пожаротушение должно производиться автоматически. Ввод в действие запорных устройств впуска воды в машину осуществляется либо непосредственно от дифференциальной зашиты, либо при одновременном срабатывании дифференциальной защиты и специальных датчиков пожаротушения.
 Подвод воды должен быть выполнен таким образом, чтобы возможность просачивания воды в генератор и синхронный компенсатор в эксплуатационных условиях была полностью исключена.
 5.2.61. Система пожаротушения гидрогенераторов должна предусматривать отвод использованной воды в дренажную систему.
 5.2.62. Для тушения пожара в турбогенераторах и синхронных компенсаторах с косвенным водородным охлаждением при работе машины на воздухе (период наладки) должна быть предусмотрена возможность использования углекислотой (азотной) установки, выполняемой в соответствии с требованиями 5.2.15, п. 2.
 5.2.63. Баллоны с углекислым газом (азотом), устанавливаемые в центральной углекислотной (азотной) установке, должны храниться в условиях, определяемых правилами Госгортехнадзора России.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 5.3. Электродвигатели и их коммутационные аппараты 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 нас связывает больше, чем кабель
 почта поздравлений открыта
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 5.3. Электродвигатели и их коммутационные аппараты
 Раздел 5. Электросиловые установки
 Глава 5.3. Электродвигатели и их коммутационные аппараты
 Область применения
 5.3.1. Настоящая глава Правил распространяется на электродвигатели и их коммутационные аппараты в стационарных установках производственных и других помещений различного назначения. На эти установки распространяются также требования, приведенные в 5.1.11, 5.1.13, 5.1.17, 5.1.19, и соответствующие требования других глав в той мере, в какой они не изменены настоящей главой
 Общие требования
 5.3.2. Меры по обеспечению надежности питания должны выбираться в соответствии с требованиями гл.1.2 в зависимости от категории ответственности электроприемников. Эти меры могут применяться не к отдельным электродвигателям, а к питающим их трансформаторам и преобразовательным подстанциям, распределительным устройствам и пунктам.
 Резервирования линии, непосредственно питающей электродвигатель, не требуется независимо от категории надежности электроснабжения.
 5.3.3. Если необходимо обеспечить непрерывность технологического процесса при выходе из строя электродвигателя, его коммутационной аппаратуры или линии, непосредственно питающей электродвигатель, резервирование следует осуществлять путем установки резервного технологического агрегата или другими способами.
 5.3.4. Электродвигатели и их коммутационные аппараты должны быть выбраны и установлены таким образом и в необходимых случаях обеспечены такой системой охлаждения, чтобы температура их при работе не превышала допустимой (см. также 5.3.20).
 5.3.5. Электродвигатели и аппараты должны быть установлены таким образом, чтобы они были доступны для осмотра и замены, а также по возможности для ремонта на месте установки. Если электроустановка содержит электродвигатели или аппараты массой 100 кг и более, то должны быть предусмотрены приспособления для их такелажа.
 5.3.6. Вращающиеся части электродвигателей и части, соединяющие электродвигатели с механизмами (муфты, шкивы), должны иметь ограждения от случайных прикосновений.
 5.3.7. Электродвигатели и их коммутационные аппараты должны быть заземлены или занулены в соответствии с требованиями гл. 1.7.
 5.3.8. Исполнение электродвигателей должно соответствовать условиям окружающей среды.
 Выбор электродвигателей
 5.3.9. Электрические и механические параметры электродвигателей (номинальные мощность, напряжение, частота вращения, относительная продолжительность рабочего периода, пусковой, минимальный, максимальный моменты, пределы регулирования частоты вращения и т. п.) должны соответствовать параметрам приводимых ими механизмов во всех режимах их работы в данной установке.
 5.3.10. Для механизмов, сохранение которых в работе после кратковременных перерывов питания или понижения напряжения, обусловленных отключением КЗ, действием АПВ или АВР, необходимо по технологическим условиям и допустимо по условиям техники безопасности, должен быть обеспечен самозапуск их электродвигателей.
 Применять для механизмов с самозапуском электродвигатели и трансформаторы большей мощности, чем это требуется для их нормальной длительной работы, как правило, не требуется.
 5.3.11. Для привода механизмов, не требующих регулирования частоты вращения, независимо от их мощности рекомендуется применять электродвигатели синхронные или асинхронные с короткозамкнутым ротором.
 Для привода механизмов, имеющих тяжелые условия пуска или работы либо требующих изменения частоты вращения, следует применять электродвигатели с наиболее простыми и экономичными методами пуска или регулирования частоты вращения, возможными в данной установке.
 5.3.12. Синхронные электродвигатели, как правило, должны иметь устройства форсировки возбуждения или компаундирования.
 5.3.13. Синхронные электродвигатели в случаях, когда они по своей мощности могут обеспечить регулирование напряжения или режима реактивной мощности в данном узле нагрузки, должны иметь АРВ согласно 3.3.39.
 5.3.14. Электродвигатели постоянного тока допускается применять только в тех случаях, когда электродвигатели переменного тока не обеспечивают требуемых характеристик механизма или неэкономичны.
 5.3.15. Электродвигатели, устанавливаемые в помещениях с нормальной средой, как правило, должны иметь исполнение IP00 или IP20.
 5.3.16. Электродвигатели, устанавливаемые на открытом воздухе, должны иметь исполнение не менее IP44 или специальное, соответствующее условиям их работы (например, для открытых химических установок, для особо низких температур).
 5.3.17. Электродвигатели, устанавливаемые в помещениях, где возможно оседание на их обмотках пыли и других веществ, нарушающих естественное охлаждение, должны иметь исполнение не менее IP44 или продуваемое с подводом чистого воздуха. Корпус продуваемого электродвигателя, воздуховоды и все сопряжения и стыки должны быть тщательно уплотнены для предотвращения присоса воздуха в систему вентиляции.
 При продуваемом исполнении электродвигателя рекомендуется предусматривать задвижки для предотвращения всаса окружающего воздуха при останове электродвигателя. Подогрев наружного (холодного) воздуха не требуется.
 5.3.18. Электродвигатели, устанавливаемые в местах сырых или особо сырых, должны иметь исполнение не менее IP43 и изоляцию, рассчитанную на действие влаги и пыли (со специальной обмазкой, влагостойкую и т. п.).
 5.3.19. Электродвигатели, устанавливаемые в местах с химически активными парами или газами, должны иметь исполнение не менее IP44 или продуваемое с подводом чистого воздуха при соблюдении требований, приведенных в 5.3.17. Допускается также применение электродвигателей исполнения не менее IP33, но с химически стойкой изоляцией и с закрытием открытых неизолированных токоведущих частей колпаками или другим способом.
 5.3.20. Для электродвигателей, устанавливаемых в помещениях с температурой воздуха более плюс 40 °С, должны выполняться мероприятия, исключающие возможность их недопустимого нагрева (например, принудительная вентиляция с подводом охлаждающею воздуха, наружный обдув и т. п.).
 5.3.21. При замкнутой принудительной системе вентиляции электродвигателей следует предусматривать приборы контроля температуры воздуха и охлаждающей воды.
 5.3.22. Электродвигатели, снабженные заложенными в обмотки или магнитопроводы термоиндикаторами, должны иметь выводы от последних на специальные щитки, обеспечивающие удобство проведения периодических измерений. Щитовые измерительные приборы для этого, как правило, не должны предусматриваться.
 Установка электродвигателей
 5.3.23. Электродвигатели должны быть выбраны и установлены таким образом, чтобы была исключена возможность попадания на их обмотки и токосъемные устройства воды, масла, эмульсии т. п., а вибрация оборудования, фундаментов и частей здания не превышала допустимых значений.
 5.3.24. Шум, создаваемый электродвигателем совместно с приводимым им механизмом, не должен превышать уровня, допустимого санитарными нормами.
 5.3.25. Проходы обслуживания между фундаментами или корпусами электродвигателей, между электродвигателями и частями здания или оборудования должны быть не менее указанных в гл. 5.1.
 5.3.26. Электродвигатели и аппараты, за исключением имеющих степень защиты не менее IP44, а резисторы и реостаты - всех исполнений должны быть установлены на расстоянии не менее 1 м от конструкций зданий, выполненных из сгораемых материалов.
 5.3.27. Синхронные электрические машины мощностью 1 МВт и более и машины постоянного тока мощностью 1МВт и более должны иметь электрическую изоляцию одного из подшипников от фундаментной плиты для предотвращения образования замкнутой цепи тока через вал и подшипники машины. При этом у синхронных машин должны быть изолированы подшипник со стороны возбудителя и все подшипники возбудителя. Маслопроводы этих электрических машин должны быть изолированы от корпусов их подшипников.
 5.3.28. Электродвигатели выше 1 кВ разрешается устанавливать непосредственно в производственных помещениях, соблюдая следующие условия:
 1. Электродвигатели, имеющие выводы под статором или требующие специальных устройств для охлаждения, следует устанавливать на фундаменте с камерой (фундаментной ямой).
 2. Фундаментная яма электродвигателя должна удовлетворять требованиям, предъявляемым к камерам ЗРУ выше 1 кВ (см. гл. 4.2).
 3. Размеры фундаментной ямы должны быть не менее допускаемых для полупроходных кабельных туннелей (см. 2.3.125).
 5.3.29. Кабели и провода, присоединяемые к электродвигателям, установленным на виброизолирующих основаниях, на участке между подвижной и неподвижной частями основания должны иметь гибкие медные жилы.
 Коммутационные аппараты
 5.3.30. Для группы электродвигателей, служащих для привода одной машины или ряда машин, осуществляющих единый технологический процесс, следует, как правило, применять общий аппарат или комплект коммутационных аппаратов, если это оправдывается требованиями удобства или безопасности эксплуатации. В остальных случаях каждый электродвигатель должен иметь отдельные коммутационные аппараты.
 Коммутационные аппараты в цепях электродвигателей должны отключать от сети одновременно все проводники, находящиеся под напряжением. В цепи отдельных электродвигателей допускается иметь аппарат, отключающий не все проводники, если в общей цепи группы таких электродвигателей установлен аппарат, отключающий все проводники.
 5.3.31. При наличии дистанционного или автоматического управления электродвигателем какого-либо механизма вблизи последнего должен быть установлен аппарат аварийного отключения, исключающий возможность дистанционного или автоматического пуска электродвигателя до принудительного возврата этого аппарата в исходное положение.
 Не требуется устанавливать аппараты аварийного отключения у механизмов:
 а) расположенных в пределах видимости с места управления;
 б) доступных только квалифицированному обслуживающему персоналу (например, вентиляторы, устанавливаемые на крышах, вентиляторы и насосы, устанавливаемые в отдельных помещениях;
 в) конструктивное исполнение которых исключает возможность случайного прикосновения к движущимся и вращающимся частям; около этих механизмов должно быть предусмотрено вывешивание плакатов, предупреждающих о возможности дистанционного или автоматического пуска;
 г) имеющих аппарат местного управления с фиксацией команды на отключение.
 Целесообразность установки аппаратов местного управления (пуск, останов) вблизи дистанционно или автоматически управляемых механизмов должна определяться при проектировании в зависимости от требований технологии, техники безопасности и организации управления данной установкой.
 5.3.32. Цепи управления электродвигателями допускается питать как от главных цепей, так и от других источников электроэнергии, если это вызывается технической необходимостью.
 Во избежание внезапных пусков электродвигателя при восстановлении напряжения в главных цепях должна быть предусмотрена блокировочная связь, обеспечивающая автоматическое отключение главной цепи во всех случаях исчезновения напряжения в ней, если не предусматривается самозапуск.
 5.3.33. На корпусах аппаратов управления и разъединяющих аппаратах должны быть нанесены четкие знаки, позволяющие легко распознавать включенное и отключенное положения рукоятки управления аппаратом. В случаях, когда оператор не может определить по состоянию аппарата управления, включена или отключена главная цепь электродвигателя, рекомендуется предусматривать световую сигнализацию.
 5.3.34. Коммутационные аппараты должны без повреждений и ненормального износа коммутировать наибольшие токи нормальных режимов работы управляемого ими электродвигателя (пусковой, тормозной, реверса, рабочий). Если реверсы и торможения не имеют места в нормальном режиме, но возможны при неправильных операциях, то коммутационные аппараты в главной цепи должны коммутировать эти операции без разрушения.
 5.3.35. Коммутационные аппараты должны быть стойкими к расчетным токам КЗ (см. гл. 1.4).
 5.3.36. Коммутационные аппараты по своим электрическим и механическим параметрам должны соответствовать характеристикам приводимого механизма во всех режимах его работы в данной установке.
 5.3.37. Использование втычных контактных соединителей для управления переносными электродвигателями допускается только при мощности электродвигателя не более 1 кВт.
 Втычные контактные соединители, служащие для присоединения передвижных электродвигателей мощностью более 1 кВт, должны иметь блокировку, при которой отключение и включение соединения возможны только при отключенном положении пускового аппарата в главной (силовой) цепи электродвигателя.
 5.3.38. Включение обмоток магнитных пускателей, контакторов и автоматических выключателей в сети до 1 кВ с заземленной нейтралью может производиться на междуфазное или фазное напряжение.
 При включении обмоток указанных выше аппаратов на фазное напряжение должно быть предусмотрено одновременное отключение всех трех фаз ответвления к электродвигателю автоматическим выключателем, а при защите предохранителями - специальными устройствами, действующими на отключение пускателя или контактора при сгорании предохранителей в одной или любых двух фазах.
 При включении обмотки на фазное напряжение ее нулевой вывод должен быть надежно присоединен к нулевому рабочему проводнику питающей линии или отдельному изолированному проводнику, присоединенному к нулевой точке сети.
 5.3.39. Коммутационные аппараты электродвигателей, питаемых по схеме блока трансформатор - электродвигатель, следует, как правило, устанавливать на вводе от сети, питающей блок, без установки их на вводе к электродвигателю.
 5.3.40. При наличии дистанционного или автоматического управления механизмами должна быть предусмотрена предварительная (перед пуском) сигнализация или звуковое оповещение о предстоящем пуске. Такую сигнализацию и такое оповещение не требуется предусматривать у механизмов, вблизи которых установка аппарата аварийного отключения не требуется (см. 5.3.31).
 5.3.41. Провода и кабели, которые соединяют пусковые реостаты с фазными роторами асинхронных электродвигателей, должны выбираться по длительно допустимому току для следующих условий:
 работа с замыканием колец электродвигателя накоротко: при пусковом статическом моменте механизма, не превышающем 50% номинального момента электродвигателя (легкий пуск), - 35% номинального тока ротора, в остальных случаях - 50% номинального тока ротора;
 работа без замыкания колец электродвигателя накоротко - 100% номинального тока ротора.
 5.3.42. Пуск асинхронных электродвигателей с короткозамкнутым ротором и синхронных электродвигателей должен производиться, как правило, непосредственным включением в сеть (прямой пуск). При невозможности прямого пуска следует применять пуск через реактор, трансформатор или автотрансформатор. В особых случаях допускается применение пуска с подъемом частоты сети с нуля.
 Защита асинхронных и синхронных электродвигателей напряжением выше 1 кВ
 5.3.43. На электродвигателях должна предусматриваться защита от многофазных замыканий (см. 5.3.46) и в случаях, оговоренных ниже, защита от однофазных замыканий на землю (см. 5.3.48) защита от токов перегрузки (см. 5.3.49) и защита минимального напряжения (см. 5.3.52 и 5.3.53). На синхронных электродвигателях должна, кроме того, предусматриваться защита от асинхронного режима (см. 5.3.50 и 5.3.51), которая может быть совмещена с защитой от токов перегрузки.
 Защита электродвигателей с изменяемой частотой вращения должна выполняться для каждой частоты вращения в виде отдельного комплекта, действующего на свой выключатель.
 5.3.44. На электродвигателях, имеющих принудительную смазку подшипников, следует устанавливать защиту, действующую на сигнал и отключение электродвигателя при повышении температуры или прекращения действия смазки.
 На электродвигателях, имеющих принудительную вентиляцию, следует устанавливать защиту, действующую на сигнал и отключение электродвигателя при повышении температуры или прекращении действия вентиляции.
 5.3.45. Электродвигатели с водяным охлаждением обмоток и активной стали статора, а также с встроенными воздухоохладителями, охлаждаемыми водой, должны иметь защиту, действующую на сигнал при уменьшении потока воды ниже заданного значения и на отключение электродвигателя при его прекращении. Кроме того, должна быть предусмотрена сигнализация, действующая при появлении воды в корпусе электродвигателя.
 5.3.46. Для защиты электродвигателей от многофазных замыканий в случаях, когда не применяются предохранители, должна предусматриваться:
 1. Токовая однорелейная отсечка без выдержки времени, отстроенная от пусковых токов при выведенных пусковых устройствах, с реле прямого или косвенного действия, включенным на разность токов двух фаз, - для электродвигателей мощностью менее 2 МВт.
 2. Токовая двухрелейная отсечка без выдержки времени, отстроенная от пусковых токов при выведенных пусковых устройствах, с реле прямого или косвенного действия - для электродвигателей мощностью 2 МВт и более, имеющих действующую на отключение защиту от однофазных замыканий на землю (см. 5.3.48), а также для электродвигателей мощностью менее 2 МВт, когда защита по п. 1 не удовлетворяет требованиям чувствительности или когда двухрелейная отсечка оказывается целесообразной по исполнению комплектной защиты или применяемого привода с реле прямого действия.
 При отсутствии защиты от однофазных замыканий на землю токовая отсечка электродвигателей мощностью 2 МВт и более должна выполняться трехрелейной с тремя трансформаторами тока. Допускается защита в двухфазном исполнении с дополнением защиты от двойных замыканий на землю, выполненная с помощью трансформатора тока нулевой последовательности и токового реле.
 3. Продольная дифференциальная токовая защита - для электродвигателей мощностью 5 МВт и более, а также менее 5 МВт, если установка токовых отсечек по п. 1 и 2 не обеспечивает выполнения требований чувствительности; продольная дифференциальная защита электродвигателей при наличии на них защиты от замыканий на землю должна иметь двухфазное исполнение, а при отсутствии этой защиты - трехфазное, с тремя трансформаторами тока. Допускается защита в двухфазном исполнении с дополнением защиты от двойных замыканий на землю, выполненной с помощью трансформатора тока нулевой последовательности и токового реле.
 Для электродвигателей мощностью 5 МВт и более, выполненных без шести выводов обмотки статора, должна предусматриваться токовая отсечка.
 5.3.47. Для блоков трансформатор (автотрансформатор) - электродвигатель должна предусматриваться общая защита от многофазных замыканий:
 1. Токовая отсечка без выдержки времени, отстроенная от пусковых токов при выведенных пусковых устройствах (см. также 5.3.46), - для электродвигателей мощностью до 2 МВт. При схеме соединения обмоток трансформатора звезда - треугольник отсечка выполняется из трех токовых реле: двух включенных на фазные токи и одного включенного на сумму этих токов.
 При невозможности установки трех реле (например, при ограниченном числе реле прямого действия) допускается схема с двумя реле, включенными на соединенные треугольником вторичные обмотки трех трансформаторов тока.
 2. Дифференциальная отсечка в двухрелейном исполнении, отстроенная от бросков тока намагничивания трансформатора, - для электродвигателей мощностью более 2 МВт, а также 2 МВт и менее, если защита по п. 1 не удовлетворяет требованиям чувствительности при междуфазном КЗ на выводах электродвигателя.
 3. Продольная дифференциальная токовая защита в двухрелейном исполнении с промежуточными насыщающимися трансформаторами тока - для электродвигателей мощностью более 5 МВт, а также 5 МВт и менее, если установка отсечек по п. 1 и 2 не удовлетворяет требованиям чувствительности.
 Оценка чувствительности должна производиться в соответствии с 3.2.19 и 3.2.20 при КЗ на выводах электродвигателя.
 Защита должна действовать на отключение выключателя блока, а у синхронных электродвигателей - также на устройство АГП, если оно предусмотрено.
 Для блоков с электродвигателями мощностью более 20 МВт, как правило, должна предусматриваться защита от замыкания на землю, охватывающая не менее 85% витков обмотки статора электродвигателя и действующая на сигнал с выдержкой времени.
 Указания по выполнению остальных видов защиты трансформаторов (автотрансформаторов) (см. 3.2.51 и 3.2.53) и электродвигателей при работе их раздельно действительны и в том случае, когда они объединены в блок трансформатор (автотрансформатор) - электродвигатель.
 5.3.48. Защита электродвигателей мощностью до 2 МВт от однофазных замыканий на землю при отсутствии компенсации должна предусматриваться при токах замыкания на землю 10 А и более, а при наличии компенсации - если остаточный ток в нормальных условиях превышает это значение. Такая защита для электродвигателей мощностью более 2 МВт должна предусматриваться при токах 5 А и более.
 Ток срабатывания защит электродвигателей от замыканий на землю должен быть не более: для электродвигателей мощностью до 2 МВт 10 А и для электродвигателей мощностью более 2 МВт 5 А. Рекомендуются меньшие токи срабатывания, если это не усложняет выполнения защиты.
 Защиту следует выполнять без выдержки времени (за исключением электродвигателей, для которых требуется замедление защиты по условию отстройки от переходных процессов) с использованием трансформаторов тока нулевой последовательности, установленных, как правило, в РУ. В тех случаях, когда установка трансформаторов тока нулевой последовательности в РУ невозможна или может вызвать увеличение выдержки времени защиты, допускается устанавливать их у выводов электродвигателя в фундаментной яме.
 Если защита по условию отстройки от переходных процессов должна иметь выдержку времени, то для обеспечения быстродействующего отключения двойных замыканий на землю в различных точках должно устанавливаться дополнительное токовое реле с первичным током срабатывания около 50-100 А.
 Защита должна действовать на отключение электродвигателя, а у синхронных электродвигателей - также на устройство АГП, если оно предусмотрено.
 5.3.49. Защита от перегрузки должна предусматриваться на электродвигателях, подверженных перегрузке по технологическим причинам, и на электродвигателях с особо тяжелыми условиями пуска и самозапуска (длительность прямого пуска непосредственно от сети 20 с и более), перегрузка которых возможна при чрезмерном увеличении длительности пускового периода вследствие понижения напряжения в сети.
 Защиту от перегрузки следует предусматривать в одной фазе с зависимой или независимой от тока выдержкой времени, отстроенной от длительности пуска электродвигателя в нормальных условиях и самозапуска после действия АВР и АПВ. Выдержка времени защиты от перегрузки синхронных электродвигателей во избежание излишних срабатываний при длительной форсировке возбуждения должна быть по возможности близкой к наибольшей допустимой по тепловой характеристике электродвигателя.
 На электродвигателях, подверженных перегрузке по технологическим причинам, защита, как правило, должна выполняться с действием на сигнал и автоматическую разгрузку механизма.
 Действие защиты на отключение электродвигателя допускается:
 на электродвигателях механизмов, для которых отсутствует возможность своевременной разгрузки без останова, или на электродвигателях, работающих без постоянного дежурства персонала;
 на электродвигателях механизмов с тяжелыми условиями запуска или самозапуска.
 Для электродвигателей, которые защищаются от токов КЗ предохранителями, не имеющими вспомогательных контактов для сигнализации об их перегорании, должна предусматриваться защита от перегрузки в двух фазах.
 5.3.50. Защита синхронных электродвигателей от асинхронного режима может осуществляться при помощи реле, реагирующего на увеличение тока в обмотках статора; она должна быть отстроена по времени от пускового режима и тока при действии форсировки возбуждения.
 Защита, как правило, должна выполняться с независимой от тока характеристикой выдержки времени. Допускается применение защиты с зависимой от тока характеристикой на электродвигателях с отношением КЗ более 1.
 При выполнении схемы защиты должны приниматься меры по предотвращению отказа защиты при биениях тока асинхронного режима. Допускается применение других способов защиты, обеспечивающих надежное действие защиты при возникновении асинхронного режима.
 5.3.51. Защита синхронных электродвигателей от асинхронного режима должна действовать с выдержкой времени на одну из схем, предусматривающих:
 1) ресинхронизацию;
 2) ресинхронизацию с автоматической кратковременной разгрузкой механизма до такой нагрузки, при которой обеспечивается втягивание электродвигателя в синхронизм (при допустимости кратковременной разгрузки по условиям технологического процесса);
 3) отключение электродвигателя и повторный автоматический пуск;
 4) отключение электродвигателя (при невозможности его разгрузки или ресинхронизации, при отсутствии необходимости автоматического повторного пуска и ресинхронизации по условиям технологического процесса).
 5.3.52. Для облегчения условий восстановления напряжения после отключения КЗ и обеспечения самозапуска электродвигателей ответственных механизмов следует предусматривать отключение защитой минимального напряжения электродвигателей неответственных механизмов суммарной мощностью, определяемой возможностями источника питания и сети по обеспечению самозапуска.
 Выдержки времени защиты минимального напряжения должны выбираться в пределах от 0,5 до 1,5 с - на ступень больше времени действия быстродействующих защит от многофазных КЗ, а уставки по напряжению должны быть, как правило, не выше 70% номинального напряжения.
 При наличии синхронных электродвигателей, если напряжение на отключенной секции затухает медленно, в целях ускорения действия АВР и АПВ может быть применено гашение поля синхронных электродвигателей ответственных механизмов с помощью защиты минимальной частоты или других способов, обеспечивающих быстрейшую фиксацию потери питания.
 Эти же средства могут быть использованы для отключения неответственных синхронных электродвигателей, а также для предупреждения несинхронного включения отключенных двигателей, если токи выключения превышают допустимые значения.
 В электроустановках промышленных предприятий в случаях, когда не может быть осуществлен одновременный самозапуск всех электродвигателей ответственных механизмов (см. 5.3.10), следует применять отключение части таких ответственных механизмов и их автоматический повторный пуск по окончании самозапуска первой группы электродвигателей. Включение последующих групп может быть осуществлено по току, напряжению или времени.
 5.3.53. Защита минимального напряжения с выдержкой времени не более 10 с и уставкой по напряжению, как правило, не выше 50% номинального напряжения (кроме случаев, приведенных в 5.3.52) должна устанавливаться на электродвигателях ответственных механизмов также в случаях, когда самозапуск механизмов после останова недопустим по условиям технологического процесса или по условиям безопасности и, кроме того, когда не может быть обеспечен самозапуск всех электродвигателей ответственных механизмов (см. 5.3.52). Кроме указанных случаев эту защиту следует использовать также для обеспечения надежности пуска АВР электродвигателей взаиморезервируемых механизмов.
 На электродвигателях с изменяемой частотой вращения ответственных механизмов, самозапуск которых допустим и целесообразен, защиты минимального напряжения должны производить автоматическое переключение на низшую частоту вращения.
 5.3.54. На синхронных электродвигателях должно предусматриваться автоматическое гашение поля. Для электродвигателей мощностью 2 МВт и более АГП осуществляется путем введения сопротивления в цепь обмотки возбуждения. Для электродвигателей мощностью менее 2 МВт допускается осуществлять АГП путем введения сопротивления в цепь обмотки возбуждения возбудителя. Для синхронных электродвигателей менее 0,5 МВт АГП, как правило, не требуется. На синхронных электродвигателях, которые снабжены системой возбуждения, выполненной на управляемых полупроводниковых элементах, АГП независимо от мощности двигателя может осуществляться инвертированием, если оно обеспечивается схемой питания. В противном случае АГП должно осуществляться введением сопротивления в цепь обмотки возбуждения.
 Защита электродвигателей напряжением до 1 кВ (асинхронных, синхронных и постоянного тока)
 5.3.55. Для электродвигателей переменного тока должна предусматриваться защита от многофазных замыканий (см. 5.3.56), в сетях с глухозаземленной нейтралью - также от однофазных замыканий, а в случаях, предусмотренных в 5.3.57 и 5.3.58, - кроме того, защита от токов перегрузки и защита минимального напряжения. На синхронных электродвигателях (при невозможности втягивания в синхронизм с полной нагрузкой) дополнительно должна предусматриваться защита от асинхронного режима согласно 5.3.59.
 Для электродвигателей постоянного тока должны предусматриваться защиты от КЗ. При необходимости дополнительно могут устанавливаться защиты от перегрузки и от чрезмерного повышения частоты вращения.
 5.3.56. Для защиты электродвигателей от КЗ должны применяться предохранители или автоматические выключатели.
 Номинальные токи плавких вставок предохранителей и расцепителей автоматических выключателей должны выбираться таким образом, чтобы обеспечивалось надежное отключение КЗ на зажимах электродвигателя (см. 1.7.79 и 3.1.8) и вместе с тем чтобы электродвигатели при нормальных для данной электроустановки толчках тока (пиках технологических нагрузок, пусковых токах, токах самозапуска и т. п.) не отключались этой защитой. С этой целью для электродвигателей механизмов с легкими условиями пуска отношение пускового тока электродвигателя к номинальному току плавкой вставки должно быть не более 2,5, а для электродвигателей механизмов с тяжелыми условиями пуска (большая длительность разгона, частые пуски и т.п.) это отношение должно быть равным 2,0-1,6.
 Для электродвигателей ответственных механизмов с целью особо надежной отстройки предохранителей от толчков тока допускается принимать это отношение равным 1,6 независимо от условий пуска электродвигателя, если кратность тока КЗ на зажимах электродвигателя составляет не менее указанной в 3.1.8.
 Допускается осуществление защиты от КЗ одним общим аппаратом для группы электродвигателей при условии, что эта защита обеспечивает термическую стойкость пусковых аппаратов и аппаратов защиты от перегрузок, примененных в цепи каждого электродвигателя этой группы.
 На электростанциях для защиты от КЗ электродвигателей собственных нужд, связанных с основным технологическим процессом, должны применяться автоматические выключатели. При недостаточной чувствительности электромагнитных расцепителей автоматических выключателей в системе собственных нужд электростанций могут применяться выносные токовые реле с действием на независимый расцепитель выключателя.
 Для надежного обеспечения селективности защит в питающей сети собственных нужд электростанций в качестве защиты электродвигателей от КЗ рекомендуется применять электромагнитные расцепители-отсечки.
 5.3.57. Защита электродвигателей от перегрузки должна устанавливаться в случаях, когда возможна перегрузка механизма по технологическим причинам, а также когда при особо тяжелых условиях пуска или самозапуска необходимо ограничить длительность пуска при пониженном напряжении. Защита должна выполняться с выдержкой времени и может быть осуществлена тепловым реле или другими устройствами.
 Защита от перегрузки должна действовать на отключение, на сигнал или на разгрузку механизма, если разгрузка возможна.
 Применение защиты от перегрузки не требуется для электродвигателей с повторно-кратковременным режимом работы.
 5.3.58. Защита минимального напряжения должна устанавливаться в следующих случаях:
 для электродвигателей постоянного тока, которые не допускают непосредственного включения в сеть;
 для электродвигателей механизмов, самозапуск которых после останова недопустим по условиям технологического процесса или по условиям безопасности;
 для части прочих электродвигателей в соответствии с условиями, приведенными в 5.3.52.
 Для ответственных электродвигателей, для которых необходим самозапуск, если их включение производится при помощи контакторов и пускателей с удерживающей обмоткой, должны применяться в цепи управления механические или электрические устройства выдержки времени, обеспечивающие включение электродвигателя при восстановлении напряжения в течение заданного времени. Для таких электродвигателей, если это допустимо по условиям технологического процесса и условиям безопасности, можно также вместо кнопок управления применять выключатели, с тем чтобы цепь удерживающей обмотки оставалась замкнутой помимо вспомогательных контактов пускателя и этим обеспечивалось автоматическое обратное включение при восстановлении напряжения независимо от времени перерыва питания.
 5.3.59. Для синхронных электродвигателей защита от асинхронного режима должна, как правило, осуществляться с помощью защиты от перегрузки по току статора.
 5.3.60. Защита от КЗ в электродвигателях переменного и постоянного тока должна предусматриваться:
 1) в электроустановках с заземленной нейтралью - во всех фазах или полюсах;
 2) в электроустановках с изолированной нейтралью:
 при защите предохранителями - во всех фазах или полюсах;
 при защите автоматическими выключателями - не менее чем в двух фазах или одном полюсе, при этом в пределах одной и той же электроустановки защиту следует осуществлять в одних и тех же фазах или полюсах.
 Защита электродвигателей переменного тока от перегрузок должна выполняться:
 в двух фазах при защите электродвигателей от КЗ предохранителями;
 в одной фазе при защите электродвигателей от КЗ автоматическими выключателями.
 Защита электродвигателей постоянного тока от перегрузок должна выполняться в одном полюсе.
 5.3.61. Аппараты защиты электродвигателей должны удовлетворять требованиям гл. 3.1. Все виды защиты электродвигателей от КЗ, перегрузки, минимального напряжения допускается осуществлять соответствующими расцепителями, встроенными в один аппарат.
 5.3.62. Специальные виды защиты от работы на двух фазах допускается применять в порядке исключения на электродвигателях, не имеющих защиты от перегрузки, для которых существует повышенная вероятность потери одной фазы, ведущая к выходу электродвигателя из строя с тяжелыми последствиями.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 5.4. Электрооборудование кранов 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Расскажи свою историю
 Получи подарок от Гусева А.И.
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 5.4. Электрооборудование кранов
 Раздел 5. Электросиловые установки
 Глава 5.4. Электрооборудование кранов
 Область применения, определения
 5.4.1. Настоящая глава Правил распространяется на электрооборудование мостовых, портальных, башенных, кабельных и других кранов напряжением до 10 кВ, устанавливаемых на фундаменте или на рельсовом крановом пути, а также на электрооборудование однорельсовых тележек и электроталей внутри и вне зданий и сооружений. Кроме того, электрооборудование кранов должно отвечать требованиям действующих "Правил устройства и безопасной эксплуатации грузоподъемных кранов"
 Госгортехнадзора России.
 Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.
 5.4.2. Электрооборудование кранов*, устанавливаемых во взрыво- и пожароопасных помещениях и зонах, должно соответствовать кроме требований настоящей главы также требованиям гл. 7.3 и 7.4 соответственно.
____________
 *В тексте настоящей главы под термином
 "краны" подразумеваются не только собственно краны, но и однорельсовые тележки и электротали.
 5.4.3. Главными троллеями называются троллеи, расположенные вне крана.
 Троллеями крана называются троллеи, расположенные на кране.
 5.4.4. Малогабаритным троллейным токопроводом (шинопроводом) называется закрытое кожухом устройство, состоящее из троллеев, изоляторов и каретки с токосъемниками. При помощи малогабаритного троллейного токопровода могут осуществляться питание крана или его тележки, управление однорельсовыми тележками и электроталями и т. д.
 5.4.5. Ремонтным загоном называется место, где кран устанавливается на время ремонта.
 Ремонтным участком главных троллеев называется участок этих троллеев в пределах ремонтного загона.
 5.4.6. Секцией главных троллеев называется участок этих троллеев, расположенный вне пределов ремонтных загонов и отделенный изолированным стыком от каждого из соседних участков, в том числе от ремонтных участков.
 Общие требования
 5.4.7. Электроснабжение крана должно осуществляться при помощи:
 1) главных троллеев, в том числе при помощи малогабаритного троллейного токопровода;
 2) стационарных питательных пунктов, по токосъемным контактам которых скользят укрепленные на кране отрезки троллеев ("контактные лыжи");
 3) кольцевого токоподвода;
 4) гибкого кабеля;
 5) стационарного токопровода (для кранов, установленных на фундаменте).
 5.4.8. Исполнение электрооборудования (электродвигателей, аппаратов и т.п.) кранов должно соответствовать условиям окружающей среды.
 5.4.9. Напряжение электродвигателей переменного и постоянного тока и преобразовательных агрегатов (статистических или вращающихся), устанавливаемых на кранах, должно быть не выше 10 кВ. Применение напряжения выше 1 кВ должно быть обосновано расчетами.
 5.4.10. На кранах допускается установка трансформаторов напряжением до 10 кВ и конденсаторов для повышения уровня компенсации реактивной мощности. Трансформаторы должны быть сухими или с заполнением негорючим жидким диэлектриком. Конденсаторы должны иметь пропитку из негорючей синтетической жидкости.
 5.4.11. Неизолированные токоведущие части электрооборудования крана должны быть ограждены, если их расположение не исключает случайного прикосновения к ним лиц, находящихся в кабине управления, на галереях и площадках крана, а также возле него. В отношении троллеев - см. 5.4.30-5.4.33.
 Электрооборудование с неизолированными токоведущими частями (магнитные контроллеры, ящики резисторов и др.), с которого автоматически снимается напряжение при входе в места его расположения, а также электрооборудование, установленное в аппаратных кабинах и других электропомещениях, запертых во время эксплуатации крана, может не ограждаться.
 Расстояния от настила моста крана и его тележки до незащищенных изолированных проводов приведены в гл. 2.1, до неизолированных токопроводов - в гл. 2.2 и до светильников - в гл. 6.1.
 5.4.12. Аппараты ручного управления в кабинах кранов должны быть размещены так, чтобы машинист крана мог работать сидя. Направление движения рукоятки и маховиков аппаратов должно по возможности соответствовать направлению вызываемых ими движений.
 5.4.13. Панели управления, расположенные в кабине управления, должны иметь сплошные или сетчатые ограждения. Ширина проходов обслуживания этих панелей должна быть не менее указанной в 5.4.14. Установка в кабине управления резисторов для электродвигателей не допускается.
 5.4.14. В аппаратных кабинах и других электропомещениях проходы обслуживания щитов и отдельных панелей (магнитных контроллеров и др.) должны отвечать следующим требованиям:
 1. Ширина проходов, расположенных как с лицевой, так и с задней стороны щитов и панелей, имеющих сплошные или сетчатые ограждения, должна быть не менее 0,6 м.
 2. Расстояние от неогражденных неизолированных токоведущих частей, расположенных на высоте менее 2,2 м по одну сторону прохода, до стены и оборудования с изолированными или огражденными токоведущими частями, расположенных по другую сторону прохода, должно быть не менее 0,8 м. Расстояние между неизолированными токоведущими частями, расположенными на высоте менее 2,2 м на разных сторонах прохода, должно быть не менее 1 м.
 5.4.15. Электрические отопительные приборы, устанавливаемые в кабине управления крана, должны быть безопасными в пожарном отношении, а их токоведущие части должны быть ограждены. Эти приборы следует присоединять к электрической сети после вводного устройства. Корпус отопительного прибора должен быть заземлен.
 5.4.16. В пролетах, где на общих рельсовых крановых путях работают два или более кранов, для каждого из них должен быть предусмотрен свой ремонтный загон. Он должен быть совмещен с местом устройства площадки для посадки на кран обслуживающего персонала.
 Допускается совмещение ремонтных загонов двух или более кранов, если это не приводит к недопустимому ограничению технологического процесса во время внепланового ремонта любого крана.
 Устройство ремонтных загонов не требуется при питании кранов от гибких главных троллеев (гибкого кабеля).
 Троллеи напряжением до 1 кВ
 5.4.17. Ремонтный участок главных троллеев должен быть электрически изолирован при помощи изолированных стыков от продолжения тех же троллеев и соединен с ними посредством разъединяющих аппаратов таким образом, чтобы во время нормальной работы этот участок мог быть включен на напряжение, а при остановке крана на ремонт надежно отключен.
 Изоляция стыков главных троллеев должна быть выполнена в виде воздушного зазора, ширина которого зависит от конструкции токосъемника, но должна быть при напряжении до 1 кВ не менее 50 мм. Ширина токосъемника должна быть такова, чтобы при нормальной работе крана были исключены перерывы в подаче напряжения и неожиданная его остановка при пересечении токосъемником изолированных стыков троллеев.
 Разъединяющие аппараты, служащие для соединения ремонтного участка с продолжением главных троллеев, должны быть закрытого типа и иметь приспособление для запирания на замок в отключенном положении.
 5.4.18. Ремонтный участок главных троллеев, расположенный у торца кранового пролета, должен быть оборудован одним изолированным стыком и одним разъединяющим аппаратом.
 Ремонтный участок главных троллеев, расположенный в середине пролета, должен быть оборудован двумя изолированными стыками (по одному с каждой стороны) и тремя разъединяющими аппаратами, включенными таким образом, чтобы было возможно осуществлять непрерывное питание троллеев, минуя отключенный ремонтный участок, а также отключать отдельно как ремонтный участок, так и секции троллеев, расположенные по обе его стороны.
 5.4.19. Длина ремонтного участка главных троллеев, расположенного у торца кранового пролета, должна быть не менее ширины моста крана плюс 2 м, а длина участка, расположенного в середине пролета, - не менее ширины моста крана плюс 4 м.
 Если для ремонта крана установлена электроталь (тельфер), то длину ремонтного участка следует определять в зависимости от крайних положений моста при ремонте:
 1. На ремонтном участке у торца кранового пролета должно оставаться не менее 2 м от изолированного стыка до моста, занимающего во время ремонта положение, наиболее удаленное от торца.
 2. На ремонтном участке в середине пролета должно быть не менее 2 м от изолированных стыков до моста при всех возможных положениях его во время ремонта.
 5.4.20. На главных троллеях, а в случае их секционирования на каждой секции этих троллеев и на каждом их ремонтном участке должна быть предусмотрена возможность установки перемычки, закорачивающей между собой и заземляющей все фазы (полюсы) на период осмотра и ремонта самих троллеев или ремонта крана.
 5.4.21. Главные троллеи и троллеи крана должны выполняться в соответствии с требованиями гл. 2.2 и настоящей главы.
 5.4.22. На малогабаритные троллейные токопроводы требования гл. 2.2, а также 5.4.23, 5.4.24, 5.4.26, 5.4.39 и второго абзаца 5.4.17 не распространяются.
 5.4.23. Главные троллеи крана должны выполняться, как правило, из стали. Допускается выполнять эти троллеи из алюминиевых сплавов. Применение меди и биметалла для главных троллеев и троллеев крана должно быть специально обосновано.
 5.4.24. Троллеи могут быть жесткими или гибкими; они могут подвешиваться на тросах и располагаться в коробах или каналах. При применении жестких троллеев необходимо предусматривать устройства для компенсации линейных изменений от температуры и осадки здания.
 5.4.25. Расстояния между местами крепления троллеев должны быть такими, чтобы исключалась возможность замыкания их между собой и на заземленные части. Это расстояние выбирается с учетом стрелы провеса, а на открытом воздухе - кроме того, с учетом отклонения проводника под действием ветра.
 5.4.26. Для кранов напряжением до 660 В, установленных как в помещении, так и на открытом воздухе, расстояния в свету между любыми токоведущими частями троллеев разных фаз (полюсов), а также между ними и другими конструкциями, не изолированными от земли, должны быть не менее 30 мм для неподвижных одна относительно другой деталей и 15 мм для деталей, движущихся одна относительно другой. При напряжении выше 660 В эти расстояния должны быть не менее 200 и 125 мм соответственно.
 Указанные расстояния должны быть обеспечены для главных троллеев крана при всех возможных передвижениях крана, его тележки и т.п.
 5.4.27. Расстояния от главных троллеев и троллеев крана до уровня пола цеха или земли должны быть не менее: при напряжении до 660 В - 3,5 м, а в проезжей части - 6 м; при напряжении выше 660 В - во всех случаях 7 м. Уменьшение указанных расстояний допускается при условии ограждения троллеев (см. 5.4.31-5.4.33).
 При гибких троллеях указанные расстояния должны быть обеспечены при наибольшей стреле провеса.
 5.4.28. При прокладке троллеев в полу в каналах, закрытых бетонными плитами или металлическими листами, а также в коробах, расположенных на высоте менее 3,5 м, зазор для перемещения кронштейна с токосъемниками не должен находиться в одной вертикальной плоскости с троллеями.
 Короба троллеев должны быть выполнены в соответствии с требованиями, приведенными в гл. 2.2.
 В каналах, расположенных в полу, необходимо обеспечить отвод почвенных и технологических вод.
 5.4.29. Гибкий кабель, используемый для питания электрооборудования крана, в местах, где возможно его повреждение, должен быть соответствующим образом защищен. Выбор марки кабеля должен производиться с учетом условий его работы и возможных механических воздействий.
 5.4.30. Главные троллеи крана мостового типа следует размещать со стороны, противоположной расположению кабины управления. Исключения допускаются в случаях, когда главные троллеи недоступны для случайного прикосновения к ним из кабины управления, с посадочных площадок и лестниц.
 5.4.31. Главные троллеи и их токосъемники должны быть недоступными для случайного прикосновения к ним с моста крана, лестниц, посадочных площадок и других площадок, где могут находиться люди. Это должно обеспечиваться соответствующим расположением их или ограждением.
 5.4.32. В местах возможного соприкосновения грузовых канатов с троллеями данного крана или крана, расположенного ярусом ниже, должны быть установлены соответствующие защитные устройства.
 5.4.33. Троллеи крана и их токосъемники, не отключаемые автоматически, должны быть ограждены или расположены между фермами моста крана на расстоянии, недоступном для персонала, обслуживающего кран. Ограждение троллеев должно производиться по всей длине троллеев и с торцов.
 5.4.34. В районах, где на открытом воздухе возможно образование на троллеях гололеда, следует предусматривать устройства или мероприятия для предупреждения или устранения гололеда.
 5.4.35. Линия, питающая главные троллеи до 1 кВ, должна быть снабжена выключателем закрытого типа, рассчитанным на отключение рабочего тока всех кранов, установленных в одном пролете. Выключатель должен быть установлен в доступном для отключения месте и отключать троллеи только одного пролета.
 Если главные троллеи имеют две или более секции, каждая из которых получает питание по отдельной линии, то допускается посекционное отключение троллеев с принятием мер, исключающих возможность попадания напряжения на отключенную секцию от других секций.
 Выключатель, а при дистанционном управлении - аппарат управления выключателем должны иметь приспособление для запирания на замок в отключенном положении, а также указатель положения: "Включено", "Отключено".
 5.4.36. Для кранов, которые работают в тяжелом и очень тяжелом режимах, линию, питающую главные троллеи до 1 кВ, рекомендуется защищать автоматическим выключателем.
 5.4.37. Главные троллеи должны быть оборудованы световой сигнализацией о наличии напряжения, а при секционировании троллеев и наличии ремонтных участков этой сигнализацией должны быть оборудованы каждая секция и каждый ремонтный участок.
 Рекомендуется непосредственное присоединение к троллеям сигнализаторов, в которых лампы светятся при наличии напряжения на троллеях и гаснут с его исчезновением. При троллеях трехфазного тока количество ламп сигнализаторов должно быть равно количеству фаз троллеев - по одной лампе, включенной на каждую фазу, а при троллеях постоянного тока сигнализатор должен иметь две лампы, включенные параллельно.
 Для обеспечения долговечности ламп должны быть приняты меры (например, включение добавочных резисторов) по снижению напряжения на их зажимах на 10% номинального значения в нормальных условиях.
 5.4.38. Присоединение посторонних электроприемников к главным троллеям магнитных кранов, кранов, транспортирующих жидкий металл, а также других кранов, при работе которых исчезновение напряжения может привести к аварии, не допускается.
 5.4.39. Главные троллеи жесткого типа должны быть окрашены, за исключением их контактной поверхности. Цвет их окраски должен отличаться от цвета окраски конструкций здания и подкрановых балок, причем, рекомендуется красный цвет. В месте подвода питания на длине 100 мм троллеи должны быть окрашены в соответствии с требованиями гл. 1.1.
 5.4.40. Для подачи напряжения на гибкий кабель портальных электрических кранов должны быть установлены колонки, специально предназначенные для этой цели.
 Выбор и прокладка проводов и кабелей
 5.4.41. Выбор и прокладка проводов и кабелей, применяемых на кранах, должны осуществляться в соответствии с требованиями гл. 2.1, 2.3 и настоящей главы.
 5.4.42. Прокладку проводов на кранах рекомендуется выполнять на лотках, в коробах и трубах.
 5.4.43. На кранах всех типов могут применяться провода и кабели с медными, алюмомедными или алюминиевыми жилами.
 Сечение жил проводов и кабелей вторичных цепей должно быть не менее 2,5 мм для медных жил и не менее 4 мм для алюмомедных и алюминиевых жил. Допускается применение проводов с многопроволочными жилами сечением не менее 1,5 мм для медных жил и не менее 2,5 мм для алюмомедных и алюминиевых жил, при этом провода не должны нести механической нагрузки (см. 5.4.44).
 Для кранов, работающих в тяжелом и весьма тяжелом режимах, а также для кранов, работающих с минеральными удобрениями, рекомендуется для вторичных цепей применять провода и кабели с медными жилами.
 Для вторичных цепей напряжением до 60 В разрешается применение проводов и кабелей с медными многопроволочными жилами сечением не менее 0,5 мм при условии, что присоединение жил выполнено пайкой и провода не несут механической нагрузки.
 Вторичные цепи на кранах, работающих с жидким и горячим металлом (разливочные, заливочные и завалочные краны, краны нагревательных колодцев и др.), должны выполняться проводами и кабелями с медными жилами, а вторичные цепи на быстроходных кранах (уборочные краны, перегружатели) - с медными или алюмомедными жилами (см. также 5.4.46).
 Алюминиевые и алюмомедные жилы проводов и кабелей в первичных цепях кранов должны быть многопроволочными сечением не менее 16 мм. Применение проводов и кабелей с однопроволочньми алюминиевыми и алюмомедными жилами в первичных цепях кранов не допускается.
 5.4.44. На электроталях, работающих как отдельно, так и входящих в состав других грузоподъемных машин, допускается применение защищенных проводов с медными жилами сечением: во вторичных цепях и цепях электромагнита тормоза не менее 0,75 мм, в цепях электродвигателей не менее 1,5 мм; кроме того, в укачанных случаях допускается применение защищенных многопроволочных проводов с алюминиевыми жилами сечением 2,5 мм.
 5.4.45. Прокладка проводов и кабелей на кранах, работающих с жидким и горячим металлом, должна выполняться в стальных трубах. На этих кранах не допускается прокладка в одной трубе силовых цепей разных механизмов, цепей управления разных механизмов, силовых цепей и цепей управления одного механизма.
 5.4.46. На кранах, работающих с жидким и горячим металлом, должны применяться теплостойкие провода и кабели. Токовые нагрузки на них следует определять, исходя из температуры окружающего воздуха 60°С.
 5.4.47. В местах, где изоляция и оболочка проводов и кабелей могут подвергаться воздействию масла, следует применять провода и кабели с маслостойкими изоляцией и оболочкой. В этих местах допускается применение проводов и кабелей с немаслостойкими изоляцией и оболочкой при условии прокладки их в трубах, имеющих герметичные вводы в электродвигатели, аппараты и т. п.
 5.4.48. Допустимые длительные нагрузки на провода и кабели должны определяться и соответствии с гл. 1.3.
 5.4.49. Напряжение на зажимах электродвигателей и в цепях управления ими при всех режимах работы электрооборудования крана должно быть не ниже 85% номинального.
 5.4.50. Жилы проводов и кабелей всех цепей должны иметь маркировку.
 Управление, защита, сигнализация
 5.4.51. Напряжение цепей управления и автоматики должно быть не выше 400 В переменного и 440 В постоянного тока. На кранах, предназначенных для предприятий с электрической сетью 500 В, допускается применение напряжения 500 В.
 5.4.52. Защита электрооборудования кранов должна выполняться в соответствии с требованиями гл. 3.1 и 5.3.
 Освещение
 5.4.53. В сетях до 42 В для питания цепей управления и освещения допускается использование в качестве рабочего провода металлических конструкций крана в соответствии с требованиями гл.2.1.
 5.4.54. Номинальное напряжение светильников рабочего освещения крана при переменном токе не должно превышать 220 В. При напряжении сети трехфазного тока 380 В и выше питание светильников следует осуществлять от понижающих трансформаторов. Допускается включать светильники в силовую сеть трехфазного тока 380 В на линейное напряжение, соединяя их в звезду.
 Для передвижных кранов, присоединяемых к сети 380/220 В гибким четырехжильным кабелем, питание светильников необходимо осуществлять на напряжении фаза - нуль.
 Допускается включать светильники в силовую есть напряжением до 600 В постоянного тока, соединяя их последовательно.
 Для освещения места работы крана он должен быть снабжен светильниками (прожекторами, фонарями).
 5.4.55. Для светильников ремонтного освещения должно применяться напряжение не выше 420 В с питанием от трансформатора или аккумулятора, установленных на кране или в пункте ремонта крана; при питании от трансформатора должны быть выполнены требования гл. 6.2.
 Заземление и зануление
 5.4.56. Заземление и зануление должны быть выполнены в соответствии с требованиями гл. 1.7. Считается достаточным, если части, подлежащие заземлению или занулению, присоединены к металлическим конструкциям крана, при этом должна быть обеспечена непрерывность электрической цепи металлических конструкций. Если электрооборудование крана установлено на его заземленных металлических конструкциях и на опорных поверхностях предусмотрены зачищенные и незакрашенные места для обеспечения электрического контакта, то дополнительного заземления не требуется.
 Рельсы кранового пути должны быть надежно соединены на стыках (сваркой, приваркой перемычек достаточного сечения, приваркой к металлическим подкрановым балкам) одна с другой для создания непрерывной электрической цепи. В электроустановках, для которых в качестве защитного мероприятия применяется заземление или зануление, рельсы кранового пути должны быть соответственно заземлены или занулены.
 При установке крана на открытом воздухе рельсы кранового пути, кроме того, должны быть соединены между собой и заземлены, при этом для заземления рельсов необходимо предусматривать не менее двух заземлителей, присоединяемых к рельсам в разных местах.
 5.4.57. При питании крана кабелем должны быть выполнены кроме требования 5.4.56 также требования гл. 1.7, предъявляемые к передвижным электроустановкам.
 5.4.58. Корпус кнопочного аппарата управления крана, управляемого с пола, должен быть выполнен из изоляционного материала или заземлен (занулен) не менее чем двумя проводниками. В качестве одного из проводников может быть использован тросик, на котором подвешен кнопочный аппарат.
 Электрооборудование кранов напряжением выше 1 кВ
 5.4.59. Требования, приведенные в 5.4.60-5.4.69, распространяются на краны напряжением выше 1 кВ и являются дополнительными к требованиям, приведенным выше в настоящей главе.
 5.4.60. Электрооборудование выше 1 кВ, расположенное на кранах как открыто, так и в электропомещениях, должно выполняться в соответствии с требованиями гл. 4.2.
 5.4.61. Секционирование, устройство ремонтных вагонов и световой сигнализации на главных троллеях кранов не требуются.
 5.4.62. Расстояние в свету между главными троллеями и краном должно быть по горизонтали не менее 1,5 м (исключение см. в 5.4.63) и 5.4.64). При расположении главных тролеев над площадками крана, на которых при работе или при ремонте крана могут находиться люди, троллеи должны располагаться на высоте не менее 3 м от уровня площадки, а площадка должна быть ограждена сверху сеткой.
 5.4.63. Площадка для установки токосъемников главных троллеев должна иметь ограждение с дверью (люком). Расстояние по горизонтали от главных троллеев до этой площади должно быть не менее 0,7 м.
 5.4.64. Конструкция токосъемников главных троллеев должна позволять разъединение их с троллеями, при этом разъединитель перед выключателем (см. 5.4.65) может не устанавливаться. Между троллеями и отведенными от них токосъемниками расстояние должно быть не менее 0,7 м.
 Привод токосъемников должен иметь приспособление для запирания на замок, при отведенных токосъемниках, а также указатель:
 "Включено", "Отключено".
 5.4.65. Отключение и включение посредством токосъемников главных троллеев рабочего тока, тока холостого хода трансформатора и электродвигателя напряжением выше 1 кВ не допускаются. На кране должен быть установлен выключатель на стороне высшего напряжения, рассчитанный на отключение рабочего тока.
 На стороне высшего напряжения трансформатора допускается установка коммутационного аппарата, рассчитанного на отключение только тока холостого хода трансформатора, при этом перед отключением трансформатора на высшем напряжении должно быть произведено предварительное отключение всей нагрузки.
 5.4.66. Дверь (люк) на площадку для установки токосъемников (см. 5.4.63), привод токосъемников (см. 5.4.64) и выключатель (см. 5.4.65) должны иметь блокировки, обеспечивающие следующее:
 1. Работа привода токосъемников на отсоединение от троллеев и присоединение к ним должна быть возможной только после отключения выключателя.
 2. Открывание двери на площадку для установки токосъемников должно быть возможным только после отведения токосъемников от троллеев в крайнее отключенное положение.
 3. Работа привода токосъемников на соединение их с троллеями должна быть возможной только после закрытия двери на площадку для установки токосъемников.
 4. Включение выключателя должно быть возможным только после соединения токосъемников с троллеями и после отведения токосъемников от троллеев в крайнее отключенное положение.
 5.4.67. Должна быть предусмотрена возможность установки перемычки, соединяющей между собой и заземляющей все фазы токосъемников.
 5.4.68. Для производства ремонтных работ должно быть обеспечено электроснабжение крана трехфазным напряжением не выше 380/220 В.
 5.4.69. При установке кранов на открытом воздухе следует:
 1) главные троллеи защищать от атмосферных перенапряжений и конструкции их заземлять в соответствии с требованиями гл. 2.5;
 2) трансформатор и электродвигатели напряжением выше 1 кВ, установленные на кране, защищать от атмосферных перенапряжений.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 5.5. Электрооборудование лифтов 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Меняясь, оставаться собой
 RusCable.Ru отмечает 27-летие
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 5.5. Электрооборудование лифтов
 Раздел 5. Электросиловые установки
 Глава 5.5. Электрооборудование лифтов
 Область применения, определения
 5.5.1. Настоящая глава Правил распространяется на электрооборудование лифтов (подъемников) напряжением до 600 В, грузоподъемностью 50 кг и более, устанавливаемых в жилых и общественных зданиях, в промышленных предприятиях и других сооружениях. В остальном лифты (подъемники) должны отвечать требованиям действующих "Правил устройства и безопасной эксплуатации лифтов" Госгортехнадзора России.
 Настоящие Правила не распространяются на лифты (подъемники), устанавливаемые во взрывоопасных помещениях, в шахтах, горной промышленности, на судах и иных плавучих сооружениях, на самолетах и других летательных аппаратах, а также на лифты специального назначения.
 5.5.2. Лифтом (подъемником) в настоящих Правилах называется подъемное устройство, предназначенное для перемещения людей и груза в кабине или на платформе, движущихся в жестких вертикальных направляющих при помощи подъемного механизма, приводимого в действие электродвигателем непосредственно или через редуктор, связанный с ним жесткой или упругой муфтой.
 5.5.3. Групповой лифтовой установкой в настоящих Правилах называется установка, состоящая из нескольких лифтов, имеющих машинное помещение и связанных между собой общей системой управления.
 Общие требования
 5.5.4. Напряжение силовых электрических цепей в машинных помещениях должно быть не выше 660 В, в кабинах, шахтах и на этажных площадках - не выше 380 В, а для цепей управления, освещения и сигнализации во всех помещениях - не выше 220 В (допускается использование фазы и нуля сети 380/220 В). При использовании фазы и нуля должны быть соблюдены следующие требования:
 1. Питание цепей управления, освещения и сигнализации должно производиться от одной фазы.
 2. Один конец обмотки аппаратов должен быть наглухо присоединен к нулевому проводу.
 Напряжение цепи питания переносных ламп должно быть не выше 42 В.
 Применение автотрансформаторов с целью понижения напряжения не допускается.
 5.5.5. Уровень помех радиоприему от электрических машин, аппаратов и электропроводки, входящих в комплект электрооборудования лифта (подъемника) или групповой лифтовой установки, не должен превышать значений, установленных действующими положениями.
 Электропроводка и токоподвод к кабине
 5.5.6. Электропроводка в машинном помещении, шахте лифта (подъемника) и кабине должна соответствовать требованиям гл. 2.1 и 3.4, а также следующим требованиям:
 1. Электропроводка должна выполняться изолированными проводами или кабелями с резиновой или равноценной ей изоляцией; применение силовых и контрольных кабелей с изоляцией из пропитанной кабельной бумаги не допускается.
 2. Сечение жил кабелей и проводов должно быть не менее 1,5 мм для медных жил и 2,5 мм для алюминиевых жил.
 На участках цепей управления от этажных рядов зажимов и рядов зажимов на кабине до аппаратов, устанавливаемых в шахте и на кабине, а также на участках цепей управления, обеспечивающих безопасность пользования лифтом или подверженных частым ударам и вибрации, должны применяться провода и кабели с медными жилами. При применении проводов и кабелей с медными многопроволочными жилами сечение их может быть снижено: в цепях присоединения аппаратов безопасности до 0,5 мм, в остальных цепях до 0,35 мм.
 3. Внутренний монтаж лифтовых аппаратов и комплектных устройств должен выполняться медными проводами.
 4. Концы проводов должны иметь маркировку согласно проекту.
 5.5.7. Токоподвод к кабине, а также к противовесу в случае установки на нем выключателя-ловителя или других аппаратов должен выполняться гибкими кабелями или гибкими проводами с медными жилами сечением не менее 0,75 мм, заключенными в общий резиновый или равноценный ему шланг.
 В токоподводе должно быть предусмотрено не менее 5% резервных жил от общего числа используемых, но не менее двух жил.
 Кабели и шланги должны быть рассчитаны на восприятие нагрузок от собственного веса. Допускается их усиление закреплением к несущему стальному тросу.
 5.5.8. Кабели и шланги токоподвода должны быть размещены и укреплены таким образом, чтобы при движении кабины исключалась возможность их зацепления за находящиеся в шахте конструкции и их механического повреждения. При применении для токоподвода нескольких кабелей или шлангов они должны быть скреплены между собой.
 Электрооборудование машинного помещения
 5.5.9. Проходы обслуживания между фундаментами или корпусами электрических машин, между электрическими машинами и частями здания или оборудования в машинных помещениях, кроме помещений для малогрузных (до 160 кг) подъемников, должны быть шириной не менее 1 м в свету. Допускаются местные сужения проходов между выступающими частями машин и строительными конструкциями до 0,6 м.
 Допускается не более чем с двух сторон уменьшить до 0,5 м ширину прохода обслуживания электрических машин; со сторон машины, не требующих обслуживания, расстояние не регламентируется.
 5.5.10. В машинных помещениях проходы обслуживания должны отвечать следующим требованиям:
 1. Ширина (в свету) прохода обслуживания с передней и задней сторон панели управления должны быть не менее 0,75 м. При ширине панели управления не более 1 м и возможности доступа к панели с обеих сторон расстояние от выступающих частей задней стороны панели до стены машинного помещения допускается уменьшить до 0,2 м, а при ширине панели более 1 м или наличии доступа к панели с одной боковой стороны - до 0,5 м.
 Панель управления, у которой монтаж и демонтаж электрических аппаратов и подсоединение к ним проводов производятся только с передней стороны, допускается устанавливать вплотную к стене машинного помещения, а также в нишах глубиной не более толщины панели вместе с аппаратурой управления.
 2. Расстояние от неогражденных неизолированных токоведущих частей, расположенных на высоте менее 2 м по одну сторону прохода, до стены и оборудования с изолированными или огражденными токоведущими частями, расположенными по другую сторону прохода, должно быть не менее 0,75 м.
 3. Расстояние между неогражденными токоведущими частями, расположенными на высоте менее 2 м на разных сторонах прохода, должно быть не менее 1,2 м.
 5.5.11. На щите управления каждого лифта должен быть установлен аппарат, отключающий первичную цепь и цепь управления. В машинном помещении непосредственно у входа должен быть установлен вводный аппарат для снятия напряжения со всей лифтовой установки.
 5.5.12. В машинном помещении у входа необходимо предусматривать свободный проход шириной не менее 1 м.
 Защита
 5.5.13. Защита первичных цепей и цепей управления лифта и группы лифтов должна быть выполнена в соответствии с требованиями гл. 3.1.
 Лифты с электромашинными преобразовательными агрегатами должны иметь защиту от длительной перегрузки и от КЗ электродвигателя преобразовательного агрегата.
 Освещение
 5.5.14. Кабина и шахта при сплошном ее ограждении для лифтов (подъемников) всех типов, за исключением малых грузовых, а также машинное помещение, помещение верхних блоков, площадки перед дверями, шахты, проходы и коридоры, ведущие к лифту, к помещению верхних блоков и к приямку, должны быть оборудованы стационарным электрическим освещением. Питание электрического освещения, кроме освещения кабины, должно производиться от сети внутреннего освещения здания. Освещение глухих шахт подъемников с автоматическими дверями допускается осуществлять путем установки одной лампы на кабине и одной лампы под кабиной подъемника.
 Освещенность в шахтах должна составлять не менее 5 лк.
 В остекленных или огражденных сетками шахтах выполнение стационарного освещения является необязательным, если наружное освещение обеспечивает достаточную освещенность внутри шахты.
 5.5.15. В машинном помещении, в помещении верхних блоков и на крыше кабины должно быть установлено по одной или более розеток для переносной лампы напряжением не выше 42 В.
 5.5.16. Лампы освещения кабины и шахты при питании освещения от первичной цепи электродвигателя должны быть включены в сеть до вводного рубильника или автоматического выключателя электродвигателя лифта (подъемника).
 При наличии в кабине резервного освещения до 42 В допускается включение основного освещения кабины после вводного рубильника или автоматического выключателя.
 5.5.17. Выключатель для включения освещения кабины и шахты должен устанавливаться в машинном помещении. Освещение кабины пассажирского лифта с подвижным полом допускается выполнять так, чтобы оно включалось при открытой двери шахты и отключалось после выхода из кабины всех пассажиров и закрытия дверей шахты. Допускается также использовать для включения освещения кабины переключатель, предназначенный для дистанционного включения лифта в работу, при этом освещение кабины должно включаться одновременно с включением лифта в работу. Этот переключатель должен устанавливаться в запертом шкафу на основном посадочном этаже.
 Заземление (зануление)
 5.5.18. Заземление лифтов (подъемников) должно отвечать требованиям гл. 1.7, а также следующим требованиям:
 1. Заземление электрических машин и аппаратов, установленных на звуко- и виброизолирующих опорах, должно быть выполнено гибким проводом.
 2. Для заземления кабины следует использовать одну из жил кабеля или один из проводов токопровода. Рекомендуется использовать в качестве дополнительного заземляющего проводника экранирующие оболочки и несущие тросы кабелей, а также стальные несущие тросы кабины.
 3. Металлические направляющие кабины и противовеса, а также металлические конструкции ограждения шахты должны быть заземлены.
 Установки с бесконтактной аппаратурой управления
 5.5.19. При применении бесконтактной аппаратуры для управления лифтами должны быть соблюдены условия, оговоренные в 5.5.20-5.5.28.
 5.5.20. Сложные системы управления группой лифтов должны состоять из отдельных групп блоков управления, при этом:
 1) каждый лифт должен управляться отдельной группой блоков, допускающей работу этого лифта независимо от состояния других лифтов и их блоков;
 2) должна быть предусмотрена возможность легкого отсоединения блоков лифта без нарушения работы остальных лифтов.
 5.5.21. Блоки питания системы управления с логическими элементами должны иметь защиту от КЗ, перегрузок и снижения выходных напряжений с сигнализацией о ее срабатывании. Защита должна быть построена так, чтобы при КЗ, перегрузке или снижении напряжения в одной выходной цепи отключались все выходные цепи блока питания.
 5.5.22. Если общая точка системы управления с логическими элементами не заземлена, в блоке питания необходимо предусмотреть контроль замыкания на землю каждой выходной цепи с соответствующей сигнализацией.
 5.5.23. Блоки питания должны допускать дистанционное включение и отключение.
 5.5.24. Станции управления лифтами, собираемые из отдельных блоков, должны быть снабжены аппаратурой, указывающей прохождение основных сигналов, или гнездами, позволяющими присоединять измерительную аппаратуру для контроля этих сигналов.
 5.5.25. Конструкции станций управления и комплектных устройств должны обеспечивать свободный доступ к проводам, кабелям и входным рядам зажимов.
 5.5.26. При установке станций управления в шкафах не рекомендуется устанавливать какую-либо аппаратуру, кроме сигнальной, на дверях шкафов.
 5.5.27. Цепи кнопок, ключей управления, путевых и конечных выключателей должны быть гальванически разделены. Разделение может быть произведено с помощью входных согласующих элементов или с помощью реле, контакты которых предназначены для работы в цепях с малыми токами.
 5.5.28. Цепи напряжением 220 В и выше должны прокладываться отдельно от цепей напряжением ниже 220 В бесконтактных элементов и присоединяться к отдельным, специально выделенным рядам зажимов или разъемным контактным соединителям.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 5.6. Конденсаторные установки 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Кабельный бизнес. Выпуск №3
 с Дианой Медной
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 5.6. Конденсаторные установки
 Раздел 5. Электросиловые установки
 Глава 5.6. Конденсаторные установки
 Область применения, определения
 5.6.1. Настоящая глава Правил распространяется на конденсаторные установки до 500 кВ (вне зависимости от их исполнения), присоединяемые параллельно индуктивным элементам электрических систем переменного тока частотой 50 Гц и предназначенные для компенсации реактивной мощности электроустановок и регулирования напряжения. Глава не распространяется на конденсаторные установки для продольной компенсации, фильтровые и специальные.
 Конденсаторные установки напряжением до 1 кВ и выше должны также удовлетворять соответственно требованиям гл. 4-1 и 4.2.
 5.6.2. Конденсаторной установкой называется электроустановка, состоящая из конденсаторов, относящегося к ним вспомогательного электрооборудования (выключателей, разъединителей, разрядных резисторов, устройств регулирования, защиты и т. п.) и ошиновки.
 Конденсаторная установка может состоять из одной или нескольких конденсаторных батарей или из одного или нескольких отдельно установленных единичных конденсаторов, присоединенных к сети через коммутационные аппараты.
 5.6.3. Конденсаторной батареей называется группа единичных конденсаторов, электрически соединенных между собой.
 5.6.4. Единичным конденсатором называется конструктивное соединение одного или нескольких конденсаторных элементов в общем корпусе с наружными выводами.
 Термин "конденсатор" используется тогда, когда нет необходимости подчеркивать различные значения терминов "единичный конденсатор" и
 "конденсаторная батарея".
 5.6.5. Конденсаторным элементом (секцией) называется неделимая часть конденсатора, состоящая из токопроводящих обкладок (электродов), разделенных диэлектриком.
 5.6.6. Последовательным рядом при параллельно-последовательном соединении конденсаторов в фазе батареи называется часть батареи, состоящая из параллельно включенных конденсаторов.
 Схема электрических соединений, выбор оборудования
 5.6.7. Конденсаторные установки могут присоединяться к сети через отдельный аппарат, предназначенный для включения и отключения только конденсаторов, или через общий аппарат с силовым трансформатором, асинхронным электродвигателем или другим электроприемником. Эти схемы могут применяться при любом напряжении конденсаторной установки.
 5.6.8. Конденсаторные батареи на напряжение выше 10 кВ собираются из однофазных конденсаторов путем их параллельно-последовательного соединения. Число последовательных рядов конденсаторов выбирается так, чтобы в нормальных режимах работы токовая нагрузка на конденсаторы не превышала номинального значения. Число конденсаторов в ряду должно быть таким, чтобы при отключении одного из них из-за перегорания предохранителя напряжение на оставшихся конденсаторах ряда не превышало 110% номинального.
 5.6.9. Конденсаторные батареи па напряжение 10 кВ и ниже должны собираться, как правило, из конденсаторов с номинальным напряжением, равным номинальному напряжению сети. При этом допускается длительная работа единичных конденсаторов с напряжением не более 110% номинального.
 5.6.10. В трехфазных батареях однофазные конденсаторы соединяются в треугольник или звезду. Может применяться также последовательное или параллельно-последовательное соединение однофазных конденсаторов в каждой фазе трехфазной батареи.
 5.6.11. При выборе выключателя конденсаторной батареи должно учитываться наличие параллельно включенных (например, на общие шины) конденсаторных батарей. При необходимости должны быть выполнены устройства, обеспечивающие снижение толчков тока в момент включения батареи.
 5.6.12. Разъединитель конденсаторной батареи должен иметь заземляющие ножи со стороны батареи, сблокированные со своим разъединителем. Разъединители конденсаторной батареи должны быть сблокированы с выключателем батареи.
 5.6.13. Конденсаторы должны иметь разрядные устройства.
 Единичные конденсаторы для конденсаторных батарей рекомендуется применять со встроенными разрядными резисторами. Допускается установка конденсаторов без встроенных разрядных резисторов, если на выводы единичного конденсатора или последовательного ряда конденсаторов постоянно подключено разрядное устройство. Разрядные устройства могут не устанавливаться на батареях до 1 кВ, если они присоединены к сети через трансформатор и между батареей и трансформатором отсутствуют коммутационные аппараты.
 В качестве разрядных устройств могут применяться:
 трансформаторы напряжения или устройства с активно-индуктивным сопротивлением - для конденсаторных установок выше 1 кВ;
 устройства с активным или активно-индуктивным сопротивлением - для конденсаторных установок до 1 кВ.
 5.6.14. Для достижения наиболее экономичного режима работы электрических сетей с переменным графиком реактивной нагрузки следует применять автоматическое регулирование мощности конденсаторной установки путем включения и отключения ее в целом или отдельных ее частей.
 5.6.15. Аппараты и токоведущие части в цепи конденсаторной батареи должны допускать длительное прохождение тока, составляющего 130% номинального тока батареи.
 Защита
 5.6.16. Конденсаторные установки в целом должны иметь, защиту от токов КЗ, действующую на отключение без выдержки времени. Защита должна быть отстроена от токов включения установки и толчков тока при перенапряжениях.
 5.6.17. Конденсаторная установка в целом должна иметь защиту от повышения напряжения, отключающую батарею при повышении действующего значения напряжения сверх допустимого. Отключение установки следует производить с выдержкой времени 3-5 мин. Повторное включение конденсаторной установки допускается после снижения напряжения в сети до номинального значения, но не ранее чем через 5 мин после ее отключения. Защита не требуется, если батарея выбрана с учетом максимально возможного значения напряжения цепи, т. е. так, что при повышении напряжения к единичному конденсатору не может быть длительно приложено напряжение более 110% номинального.
 5.6.18. В случаях, когда возможна перегрузка конденсаторов токами высших гармоник, должна быть предусмотрена релейная защита, отключающая конденсаторную установку с выдержкой времени при действующем значении тока для единичных конденсаторов, превышающем 130% номинального.
 5.6.19. Для конденсаторной батареи, имеющей две или более параллельные ветви, рекомендуется применять защиту, срабатывающую при нарушении равенства токов ветвей.
 5.6.20. На батареях с параллельно-последовательным включением конденсаторов каждый конденсатор выше 1,05 кВ должен быть защищен внешним предохранителем, срабатывающим при пробое конденсатора. Конденсаторы 1,05 кВ и ниже должны иметь встроенные внутрь корпуса плавкие предохранители по одному на каждую секцию, срабатывающие при пробое секции.
 5.6.21. На батареях, собранных по схеме электрических соединений с несколькими секциями, должна применяться защита каждой секции от токов КЗ независимо от защиты конденсаторной установки в целом. Такая защита секции необязательна, если каждый единичный конденсатор защищен отдельным внешним или встроенным предохранителем. Защита секции должна обеспечивать ее надежное отключение при наименьших и наибольших значениях тока КЗ в данной точке сети.
 5.6.22. Схема электрических соединений конденсаторных батарей и предохранители должны выбираться такими, чтобы повреждение изоляции отдельных конденсаторов не приводило к разрушению их корпусов, повышению напряжения выше длительно допустимого на оставшихся в работе конденсаторах и отключению батареи в целом.
 Для защиты конденсаторов выше 1 кВ должны применяться предохранители, ограничивающие значение тока КЗ.
 Внешние предохранители конденсаторов должны иметь указатели их перегорания.
 5.6.23. Защита конденсаторных установок от грозовых перенапряжений должна предусматриваться в тех случаях и теми же средствами, какие предусмотрены в гл. 4.2.
 Электрические измерения
 5.6.24. Емкости фаз конденсаторной установки должны контролироваться стационарными устройствами измерения тока в каждой фазе.
 Для конденсаторных установок мощностью до 400 квар допускается измерение тока только в одной фазе.
 5.6.25. Реактивная энергия, выданная в сеть конденсаторами, должна учитываться согласно требованиям гл. 1.5.
 Установка конденсаторов
 5.6.26. Конструкция конденсаторной установки должна соответствовать условиям окружающей среды.
 5.6.27. Конденсаторные установки с общей массой масла более 600 кг в каждой должны быть расположены в отдельном помещении, отвечающем требованиям огнестойкости, приведенным в 4.2.76, с выходом наружу или в общее помещение.
 Конденсаторные установки с общей массой масла до 600 кг в каждой, а также конденсаторные установки, состоящие из конденсаторов с негорючей жидкостью, могут размещаться в помещениях РУ до 1 кВ и выше или в основных и вспомогательных помещениях производств, отнесенных к категориям Г и Д по противопожарным требованиям СНиП Госстроя России.
 5.6.28. При расположении внутри помещения конденсаторной установки выше 1 кВ с общей массой масла более 600 кг под установкой должен быть устроен маслоприемник, рассчитанный на 20% общей массы масла во всех конденсаторах и выполненный в соответствии с требованиями, приведенными в 4.2.101. При наружном расположении устройство маслоприемников под конденсаторами не требуется.
 5.6.29. Конденсаторные установки, размещенные в общем помещении, должны иметь сетчатые ограждения или защитные кожухи. Должны быть также выполнены устройства, предотвращающие растекание синтетической жидкости по кабельным каналам и полу помещения при нарушении герметичности корпусов конденсаторов и обеспечивающие удаление паров жидкости из помещения.
 5.6.30. Расстояние между единичными конденсаторами должно быть не менее 50 мм и должно выбираться по условиям охлаждения конденсаторов и обеспечения изоляционных расстояний.
 5.6.31. Указатели перегорания внешних предохранителей конденсатора должны быть доступны для осмотра при работе батареи.
 5.6.32. Температура окружающего конденсаторы воздуха не должна выходить за верхний и нижний пределы, установленные ГОСТ или техническими условиями на конденсаторы соответствующего типа.
 Помещение или шкафы конденсаторной установки должны иметь отдельную систему естественной вентиляции; если она не обеспечивает снижения температуры воздуха в помещении до наибольшей допустимой, необходимо применять искусственную вентиляцию.
 5.6.33. Для конденсаторов, устанавливаемых на открытом воздухе, должно учитываться наличие солнечного излучения. Конденсаторы на открытом воздухе рекомендуется устанавливать так, чтобы отрицательное воздействие на них солнечной радиации было наименьшим.
 5.6.34. Соединение выводов конденсаторов между собой и присоединение их к шинам должны выполняться гибкими перемычками.
 5.6.35. Конструкции, на которых устанавливаются конденсаторы, должны выполняться из несгораемых материалов. При выборе способа крепления конденсаторов необходимо учитывать тепловое расширение корпуса конденсатора.
 5.6.36. При наружной установке расстояния от конденсаторов, заполненных маслом, до другого оборудования, а также противопожарные расстояния от них до зданий и сооружений должны приниматься по 4.2.67 и 4.2.68.
 5.6.37. При наружной установке маслонаполненные конденсаторы должны устанавливаться согласно противопожарным требованиям группами мощностью не более 30 Мвар каждая. Расстояние в свету между группами одной конденсаторной установки должно быть не менее 4 м, а между группами разных конденсаторных установок - не менее 6 м.
 5.6.38. В одном помещении с конденсаторами допускается установка относящихся к ним разрядных резисторов, разъединителей, выключателей нагрузки, малообъемных выключателей и измерительных трансформаторов.
 5.6.39. При разделении конденсаторной батареи на части рекомендуется располагать их таким образом, чтобы была обеспечена безопасность работ на каждой из частей при включенных остальных.
 5.6.40. На конденсаторной установке должны предусматриваться приспособления для заземления несущих металлических конструкций, которые могут находиться под напряжением при работе установки.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 6.1. Общая часть 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Расскажи свою историю
 Получи подарок от Гусева А.И.
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 6.1. Общая часть
 Раздел 6. Электрическое освещение
 Глава 6.1. Общая часть
 Область применения. Определения
 6.1.1. Настоящий раздел Правил распространяется на установки электрического освещения зданий, помещений и сооружений наружного освещения городов, поселков и сельских населенных пунктов, территорий предприятий и учреждений, на установки оздоровительного ультрафиолетового облучения длительного действия, установки световой рекламы, световые знаки и иллюминационные установки.
 6.1.2. Электрическое освещение специальных установок (жилых и общественных зданий, зрелищных предприятий, клубных учреждений, спортивных сооружений, взрывоопасных и пожароопасных зон) кроме требований настоящего раздела должно удовлетворять также требованиям соответствующих глав раздела 7.
 6.1.3. Питающая осветительная сеть —
 сеть от распределительного устройства подстанции или ответвления от воздушных линий электропередачи до ВУ, ВРУ, ГРЩ.
 6.1.4. Распределительная сеть — сеть от ВУ, ВРУ, ГРЩ до распределительных пунктов, щитков и пунктов питания наружного освещения.
 6.1.5. Групповая сеть — сеть от щитков до светильников, штепсельных розеток и других электроприемников.
 6.1.6. Пункт питания наружного освещения — электрическое распределительное устройство для присоединения групповой сети наружного освещения к источнику питания.
 6.1.7. Фаза ночного режима — фаза питающей или распределительной сети наружного освещения, не отключаемая в ночные часы.
 6.1.8. Каскадная система управления наружным освещением — система, осуществляющая последовательное включение (отключение) участков групповой сети наружного освещения.
 6.1.9. Провода зарядки светильника —
 провода, прокладываемые внутри светильника от установленных в нем контактных зажимов или штепсельных разъемов для присоединения к сети (для светильника, не имеющего внутри контактных зажимов или штепсельного разъема — провода или кабели от места присоединения светильника к сети) до установленных в светильнике аппаратов и ламповых патронов.
 Общие требования
 6.1.10. Нормы освещенности, ограничения слепящего действия светильников, пульсаций освещенности и другие качественные показатели осветительных установок, виды и системы освещения должны приниматься согласно требованиям СНиП 23-05-95 "Естественное и искусственное освещение" и другим нормативным документам, утвержденным или согласованным с Госстроем (Минстроем) РФ и министерствами и ведомствами Российской Федерации в установленном порядке.
 Светильники должны соответствовать требованиям норм пожарной безопасности НПБ 249-97 "Светильники. Требования пожарной безопасности. Методы испытаний".
 6.1.11. Для электрического освещения следует, как правило, применять разрядные лампы низкого давления (например, люминесцентные), лампы высокого давления (например, металлогалогенные типа ДРИ, ДРИЗ, натриевые типа ДНаТ, ксеноновые типов ДКсТ, ДКсТЛ, ртутно-вольфрамовые, ртутные типа ДРЛ). Допускается использование и ламп накаливания.
 Применение для внутреннего освещения ксеноновых ламп типа ДКсТ (кроме ДКсТЛ) допускается с разрешения Госсанинспекции и при условии, что горизонтальная освещенность на уровнях, где возможно длительное пребывание людей, не превышает 150 лк, а места нахождения крановщиков экранированы от прямого света ламп.
 При применении люминесцентных ламп в осветительных установках должны соблюдаться следующие условия для обычного исполнения светильников:
 1. Температура окружающей среды не должна быть ниже плюс 5°С.
 2. Напряжение у осветительных приборов должно быть не менее 90% номинального.
 6.1.12. Для аварийного освещения рекомендуется применять светильники с лампами накаливания или люминесцентными.
 Разрядные лампы высокого давления допускается использовать при обеспечении их мгновенного зажигания и перезажигания.
 6.1.13. Для питания осветительных приборов общего внутреннего и наружного освещения, как правило, должно применяться напряжение не выше 220 В переменного или постоянного тока. В помещениях без повышенной опасности напряжение 220 В может применяться для всех стационарно установленных осветительных приборов вне зависимости от высоты их установки.
 Напряжение 380 В для питания осветительных приборов общего внутреннего и наружного освещения может использоваться при соблюдении следующих условий:
 1. Ввод в осветительный прибор и независимый, не встроенный в прибор, пускорегулирующий аппарат выполняется проводами или кабелем с изоляцией на напряжение не менее 660 В.
 2. Ввод в осветительный прибор двух или трех проводов разных фаз системы 660/380 В не допускается.
 6.1.14. В помещениях с повышенной опасностью и особо опасных при высоте установки светильников общего освещения над полом или площадкой обслуживания менее 2,5 м применение светильников класса защиты 0 запрещается, необходимо применять светильники класса защиты 2 или 3. Допускается использование светильников класса защиты 1, в этом случае цепь должна быть защищена УЗО с током срабатывания до 30 мА.
 Указанные требования не распространяются на светильники, обслуживаемые с кранов. При этом расстояние от светильников до настила моста крана должно быть не менее 1,8 м или светильники должны быть подвешены не ниже нижнего пояса ферм перекрытия, а обслуживание этих светильников с кранов должно выполняться с соблюдением требований техники безопасности.
 6.1.15. В установках освещения фасадов зданий, скульптур, монументов, подсвета зелени с использованием осветительных приборов, установленных ниже 2,5 м от поверхности земли или площадки обслуживания, может применяться напряжение до 380 В при степени защиты осветительных приборов не ниже 1Р54.
 В установках освещения фонтанов и бассейнов номинальное напряжение питания погружаемых в воду осветительных приборов должно быть не более 12В.
 6.1.16. Для питания светильников местного стационарного освещения с лампами накаливания должны применяться напряжения: в помещениях без повышенной опасности — не выше 220 В и в помещениях с повышенной опасностью и особо опасных — не выше 50 В. В помещениях с повышенной опасностью и особо опасных допускается напряжение до 220 В для светильников, в этом случае должно быть предусмотрено или защитное отключение линии при токе утечки до 30 мА, или питание каждого светильника через разделяющий трансформатор (разделяющий трансформатор может иметь несколько электрически несвязанных вторичных обмоток).
 Для питания светильников местного освещения с люминесцентными лампами может применяться напряжение не выше 220 В. При этом в помещениях сырых, особо сырых, жарких и с химически активной средой применение люминесцентных ламп для местного освещения допускается только в арматуре специальной конструкции.
 Лампы ДРЛ, ДРИ, ДРИЗ и ДНаТ могут применяться для местного освещения при напряжении не выше 220 В в арматуре, специально предназначенной для местного освещения.
 6.1.17. Для питания переносных светильников в помещениях с повышенной опасностью и особо опасных должно применяться напряжение не выше 50 В.
 При наличии особо неблагоприятных условий, а именно когда опасность поражения электрическим током усугубляется теснотой, неудобньм положением работающего, соприкосновением с большими металлическими, хорошо заземленными поверхностями (например, работа в котлах), и в наружных установках для питания ручных светильников должно применяться напряжение не выше 12 В.
 Переносные светильники, предназначенные для подвешивания, настольные, напольные и т. п. приравниваются при выборе напряжения к стационарным светильникам местного стационарного освещения (6.1.16).
 Для переносных светильников, устанавливаемых на переставных стойках на высоте 2,5 м и более, допускается применять напряжение до 380 В.
 6.1.18. Питание светильников напряжением до 50 В должно производиться от разделяющих трансформаторов или автономных источников питания.
 6.1.19. Допустимые отклонения и колебания напряжения у осветительных приборов не должны превышать указанных в ГОСТ 13109
 "Электрическая энергия. Совместимость технических средств электромагнитная. Нормы качества электрической энергии в системах электроснабжения общего назначения".
 6.1.20. Питание силовых и осветительных электроприемников при напряжении 380/220 В рекомендуется производить от общих трансформаторов при условии соблюдения требований 6.1.19.
 Аварийное освещение
 6.1.21. Аварийное освещение разделяется на освещение безопасности и эвакуационное. Освещение безопасности предназначено для продолжения работы при аварийном отключении рабочего освещения.
 Светильники рабочего освещения и светильники освещения безопасности в производственных и общественных зданиях и на открытых пространствах должны питаться от независимых источников.
 6.1.22. Светильники и световые указатели эвакуационного освещения в производственных зданиях с естественным освещением и в общественных и жилых зданиях должны быть присоединены к сети, не связанной с сетью рабочего освещения, начиная от щита подстанции (распределительного пункта освещения), или при наличии только одного ввода, начиная от вводного распределительного устройства.
 6.1.23. Питание светильников и световых указателей эвакуационного освещения в производственных зданиях без естественного освещения следует выполнять аналогично питанию светильников освещения безопасности (6.1.21).
 В производственных зданиях без естественного света в помещениях, где может одновременно находиться 20 и более человек, независимо от наличия освещения безопасности должно предусматриваться эвакуационное освещение по основным проходам и световые указатели "выход", автоматически переключаемые при прекращении их питания на третий независимый внешний или местный источник (аккумуляторная батарея, дизель-генераторная установка и т. п.), не используемый в нормальном режиме для питания рабочего освещения, освещения безопасности и эвакуационного освещения, или светильники эвакуационного освещения и указатели "выход"
 должны иметь автономный источник питания.
 6.1.24. При отнесении всех или части светильников освещения безопасности и эвакуационного освещения к особой группе первой категории по надежности электроснабжения должно предусматриваться дополнительное питание этих светильников от третьего независимого источника.
 6.1.25. Светильники эвакуационного освещения, световые указатели эвакуационных и (или) запасных выходов в зданиях любого назначения, снабженные автономными источниками питания, в нормальном режиме могут питаться от сетей любого вида освещения, не отключаемых во время функционирования зданий.
 6.1.26. Для помещений, в которых постоянно находятся люди или которые предназначены для постоянного прохода персонала или посторонних лиц и в которых требуется освещение безопасности или эвакуационное освещение, должна быть обеспечена возможность включения указанных видов освещения в течение всего времени, когда включено рабочее освещение, или освещение безопасности и эвакуационное освещение должно включаться автоматически при аварийном погасании рабочего освещения.
 6.1.27. Применение для рабочего освещения, освещения безопасности и (или) эвакуационного освещения общих групповых щитков, а также установка аппаратов управления рабочим освещением, освещением безопасности и (или) эвакуационным освещением, за исключением аппаратов вспомогательных цепей (например, сигнальных ламп, ключей управления), в общих шкафах не допускается.
 Разрешается питание освещения безопасности и эвакуационного освещения от общих щитков.
 6.1.28. Использование сетей, питающих силовые электроприемники, для питания освещения безопасности и эвакуационного освещения в производственных зданиях без естественного освещения не допускается.
 6.1.29. Допускается применение ручных осветительных приборов с аккумуляторами или сухими элементами для освещения безопасности и эвакуационного освещения взамен стационарных светильников (здания и помещения без постоянного пребывания людей, здания площадью застройки не более 250 м2).
 Выполнение и защита осветительных сетей
 6.1.30. Осветительные сети должны быть выполнены в соответствии с требованиями глав 2.1—2.4, а также дополнительными требованиями, приведенными в главах 6.2—6.4 и 7.1—7.4.
 6.1.31. Сечение нулевых рабочих проводников трехфазных питающих и групповых линий с лампами люминесцентными, ДРЛ, ДРИ, ДРИЗ, ДНаТ при одновременном отключении всех фазных проводов линии должно выбираться:
 1. Для участков сети, по которым протекает ток от ламп с компенсированными пускорегулирующими аппаратами, равным фазному независимо от сечения.
 2. Для участков сети, по которым протекает ток от ламп с некомпенсированными пускорегулирующими аппаратами, равным фазному при сечении фазных проводников менее или равном 16 мм2 для медных и 25 мм2 для алюминиевых проводов и не менее 50 % сечения фазных проводников при больших сечениях, но не менее 16 мм2 для медных и 25 мм2 для алюминиевых проводов.
 6.1.32. При защите трехфазных осветительных питающих и групповых линий предохранителями или однополюсными автоматическими выключателями при любых источниках света сечение нулевых рабочих проводников следует принимать равным сечению фазных проводников.
 6.1.33. Защита осветительных сетей должна выполняться в соответствии с требованиями гл. 3.1 с дополнениями, приведенными в 6.1.34—6.1.35, 6.2.9 — 6.2.11, 6.3.40, 6.4.10.
 При выборе токов аппаратов зашиты должны учитываться пусковые токи при включении мощных ламп накаливания и ламп ДРЛ, ДРИ, ДРИЗ, ДНаТ.
 Аппараты защиты следует располагать по возможности группами в доступных для обслуживания местах. Рассредоточенная установка аппаратов защиты допускается при питании освещения от шинопроводов (6.2.7).
 6.1.34. Аппараты защиты независимо от требований 6.2.7 и 6.2.8 в питающей осветительной сети следует устанавливать на вводах в здания.
 6.1.35. Трансформаторы, используемые для питания светильников до 50 В, должны быть защищены со стороны высшего напряжения. Защита должна быть предусмотрена также на отходящих линиях низшего напряжения.
 Если трансформаторы питаются отдельными группами от щитков и аппарат защиты на щитке обслуживает не более трех трансформаторов, то установка дополнительных аппаратов защиты со стороны высшего напряжения каждого трансформатора необязательна.
 6.1.36. Установка предохранителей, автоматических и неавтоматических однополюсных выключателей в нулевых рабочих проводах в сетях с заземленной нейтралью запрещается.
 Защитные меры безопасности
 6.1.37. Защитное заземление установок электрического освещения должно выполняться согласно требованиям главы 1.7, а также дополнительным требованиям, приведенным в 6.1.38—6.1.47, 6.4.9 и главах 7.1—7.4.
 6.1.38. Защитное заземление металлических корпусов светильников общего освещения с лампами накаливания и с лампами люминесцентными, ДРЛ, ДРИ, ДРИЗ, натриевыми со встроенными внутрь светильника пускорегулирующими аппаратами следует осуществлять:
 1. В сетях с заземленной нейтралью —
 присоединением к заземляющему винту корпуса светильника РЕ проводника.
 Заземление корпуса светильника ответвлением от нулевого рабочего провода внутри светильника запрещается.
 2. В сетях с изолированной нейтралью, а также в сетях, переключаемых на питание от аккумуляторной батареи — присоединением к заземляющему винту корпуса светильника защитного проводника.
 При вводе в светильник проводов, не имеющих механической защиты, защитный проводник должен быть гибким.
 6.1.39. Защитное заземление корпусов светильников общего освещения с лампами ДРЛ, ДРИ, ДРИЗ, ДНаТ и люминесцентными с вынесенными пускорегулирующими аппаратами следует осуществлять при помощи перемычки между заземляющим винтом заземленного пускорегулирующего аппарата и заземляющим винтом светильника.
 6.1.40. Металлические отражатели светильников с корпусами из изолирующих материалов заземлять не требуется.
 6.1.41. Защитное заземление металлических корпусов светильников местного освещения на напряжение выше 50 В должно удовлетворять следующим требованиям:
 1. Если защитные проводники присоединяются не к корпусу светильника, а к металлической конструкции, на которой светильник установлен, то между этой конструкцией, кронштейном и корпусом светильника должно быть надежное электрическое соединение.
 2. Если между кронштейном и корпусом светильника нет надежного электрического соединения, то оно должно быть осуществлено при помощи специально предназначенного для этой цели защитного проводника.
 6.1.42. Защитное заземление металлических корпусов светильников общего освещения с любыми источниками света в помещениях как без повышенной опасности, так и с повышенной опасностью и особо опасных, во вновь строящихся и реконструируемых жилых и общественных зданиях, а также в административно-конторских, бытовых, проектно-конструкторских, лабораторных и т. п. помещениях промышленных предприятий (приближающихся по своему характеру к помещениям общественных зданий) следует осуществлять в соответствии с требованиями главы 7.1.
 6.1.43. В помещениях без повышенной опасности производственных, жилых и общественных зданий при напряжении выше 50 В должны применяться переносные светильники класса I по ГОСТ 12.2.007.0.
 Групповые линии, питающие штепсельные розетки, должны выполняться в соответствии с требованиями главы 7.1, при этом в сетях с изолированной нейтралью защитный проводник следует подключать к заземлителю.
 6.1.44. Защитные проводники в сетях с заземленной нейтралью в групповых линиях, питающих светильники общего освещения и штепсельные розетки (6.1.42, 6.1.43), нулевой рабочий и нулевой защитный проводники не допускается подключать под общий контактный зажим.
 6.1.45. При выполнении защитного заземления осветительных приборов наружного освещения должно выполняться также подключение железобетонных и металлических опор, а также тросов к заземлителю в сетях с изолированной нейтралью и к РЕ (PEN)-проводнику в сетях с заземленной нейтралью.
 6.1.46. При установке осветительных приборов наружного освещения на железобетонных и металлических опорах электрифицированного городского транспорта в сетях с изолированной нейтралью осветительные приборы и опоры заземлять не допускается, в сетях с заземленной нейтралью осветительные приборы и опоры должны быть подсоединены к PEN-проводнику линии.
 6.1.47. При питании наружного освещения воздушными линиями должна выполняться защита от атмосферных перенапряжений в соответствии с гл. 2.4.
 6.1.48. При выполнении схем питания светильников и штепсельных розеток следует выполнять требования по установке УЗО, изложенные в главах 7.1. и 7.2.
 6.1.49. Для установок наружного освещения: освещения фасадов зданий, монументов и т. п., наружной световой рекламы и указателей в сетях ТN-S или ТN-С-S рекомендуется установка УЗО с током срабатывания до 30 мА, при этом фоновое значение токов утечки должно быть, по крайней мере, в три раза меньше уставки срабатывания УЗО по дифференциальному току.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 6.2. Внутреннее освещение 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Меняясь, оставаться собой
 RusCable.Ru отмечает 27-летие
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 6.2. Внутреннее освещение
 Раздел 6. Электрическое освещение
 Глава 6.2. Внутреннее освещение
 6.2.1. Светильники с люминесцентными лампами должны применяться с пускорегулирующими аппаратами, обеспечивающими коэффициент мощности не ниже 0,9 при светильниках на две лампы и более и 0,85 при одноламповых светильниках.
 Для ламп типа ДРЛ, ДРИ, ДРИЗ, ДНаТ может применяться как групповая, так и индивидуальная компенсация реактивной мощности. При наличии технико-экономических обоснований допускается применение указанных ламп без устройства компенсации реактивной мощности. При групповой компенсации должны отключаться компенсирующие устройства одновременно с отключением ламп.
 6.2.2. Питание светильника местного освещения (без понижающего трансформатора или через понижающий трансформатор) может осуществляться при помощи ответвления от силовой цепи механизма или станка, для которого предназначен светильник.
 При этом может не устанавливаться отдельный защитный аппарат в осветительной цепи, если защитный аппарат силовой цепи имеет ток уставки не более 25 А.
 Ответвление к светильникам местного освещения при напряжении более 50 В в пределах рабочего места должно выполняться в выполненных из негорючих материалов трубах и коробах и других механически прочных конструкциях.
 6.2.3. Питание установок оздоровительного ультрафиолетового облучения должно производиться:
 установок длительного действия — по отдельным групповым линиям от щитков рабочего освещения или самостоятельных групповых щитков;
 установок кратковременного действия (фотариев) — по отдельным линиям от электросиловой сети или питающей сети рабочего освещения.
 Питающая осветительная сеть
 6.2.4. Рабочее освещение рекомендуется питать по самостоятельным линиям от распределительных устройств подстанций, щитов, шкафов, распределительных пунктов, магистральных и распределительных шинопроводов.
 6.2.5. Рабочее освещение, освещение безопасности и эвакуационное освещение допускается питать от общих линий с электросиловыми установками или от силовых распределительных пунктов (исключение 6.1.28). При этом должны соблюдаться требования к допустимым отклонениям и колебаниям напряжения в осветительной сети в соответствии с ГОСТ 13109-87.
 6.2.6. Линии питающей сети рабочего освещения, освещения безопасности и эвакуационного освещения, а также линии, питающие иллюминационные установки и световую рекламу, должны иметь в распределительных устройствах, от которых эти линии отходят, самостоятельные аппараты защиты и управления для каждой линии.
 Допускается устанавливать общий аппарат управления для нескольких линий одного вида освещения или установок, отходящих от распределительного устройства.
 6.2.7. При использовании шинопроводов в качестве линий питающей осветительной сети вместо групповых щитков могут применяться присоединяемые к шинопроводу отдельные аппараты защиты и управления для питания групп светильников. При этом должен быть обеспечен удобный и безопасный доступ к указанным аппаратам.
 6.2.8. В местах присоединения линий питающей осветительной сети к линии питания электросиловых установок или к силовым распределительным пунктам (6.2.5) должны устанавливаться аппараты защиты и управления.
 При питании осветительной сети от силовых распределительных пунктов, к которым присоединены непосредственно силовые электроприемники, осветительная сеть должна подключаться к вводным зажимам этих пунктов.
 Групповая сеть
 6.2.9. Линии групповой сети внутреннего освещения должны быть защищены предохранителями или автоматическими выключателями.
 6.2.10. Каждая групповая линия, как правило, должна содержать на фазу не более 20 ламп накаливания, ДРЛ, ДРИ, ДРИЗ, ДНаТ, в это число включаются также штепсельные розетки.
 В производственных, общественных и жилых зданиях на однофазные группы освещения лестниц, этажных коридоров, холлов, технических подполий и чердаков допускается присоединять до 60 ламп накаливания каждая мощностью до 60 Вт.
 Для групповых линий, питающих световые карнизы, световые потолки и т. п. с лампами накаливания, а также светильники с люминесцентными лампами мощностью до 80 Вт, рекомендуется присоединять до 60 ламп на фазу; для линий, питающих светильники с люминесцентными лампами мощностью до 40 Вт включительно, может присоединяться до 75 ламп на фазу и мощностью до 20 Вт включительно — до 100 ламп на фазу.
 Для групповых линий, питающих многоламповые люстры, число ламп любого типа на фазу не ограничивается.
 В групповых линиях, питающих лампы мощностью 10 кВт и больше, каждая лампа должна иметь самостоятельный аппарат защиты.
 6.2.11. В начале каждой групповой линии, в том числе питаемой от шинопроводов, должны быть установлены аппараты защиты на всех фазных проводниках. Установка аппаратов защиты в нулевых защитных проводниках запрещается.
 6.2.12. Рабочие нулевые проводники групповых линий должны прокладываться при применении металлических труб совместно с фазными проводниками в одной трубе, а при прокладке кабелями или многожильными проводами должны быть заключены в общую оболочку с фазными проводами.
 6.2.13. Совместная прокладка проводов и кабелей групповых линий рабочего освещения с групповыми линиями освещения безопасности и эвакуационного освещения не рекомендуется.
 Допускается их совместная прокладка на одном монтажном профиле, в одном коробе, лотке при условии, что приняты специальные меры, исключающие возможность повреждения проводов освещения безопасности и эвакуационного при неисправности проводов рабочего освещения, в корпусах и штангах светильников.
 6.2.14. Светильники рабочего освещения, освещения безопасности или эвакуационного освещения допускается питать от разных фаз одного трехфазного шинопровода при условии прокладки к шинопроводу самостоятельных линий для рабочего освещения и освещения безопасности или эвакуационного освещения.
 6.2.15. Светильники, устанавливаемые в подвесные потолки из горючих материалов, должны иметь между местами их примыкания к конструкции потолка прокладки из негорючих теплостойких материалов в соответствии с требованиями НПБ 249-97.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 6.3. Наружное освещение 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Расскажи свою историю
 Получи подарок от Гусева А.И.
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 6.3. Наружное освещение
 Раздел 6. Электрическое освещение
 Глава 6.3. Наружное освещение
 6.3.1. Для наружного освещения могут применяться любые источники света (см. 6.1.11).
 Для охранного освещения территорий предприятий применение разрядных ламп не допускается в случаях, когда охранное освещение нормально не включено и включается автоматически от действия охранной сигнализации.
 6.3.2. Осветительные приборы наружного освещения (светильники, прожекторы) могут устанавливаться на специально предназначенных для наружного освещения опорах, опорах воздушных линий до 1 кВ, опорах контактной сети электрифицированного городского транспорта всех видов токов напряжением до 600 В, стенах и перекрытиях зданий и сооружений, мачтах (в том числе мачтах отдельно стоящих молниеотводов), технологических эстакадах, площадках технологических установок и дымовых труб, парапетах и ограждениях мостов и транспортных эстакад, на металлических, железобетонных и других конструкциях зданий и сооружений независимо от отметки их расположения, могут быть подвешены на тросах, укрепленных на стенах зданий и опорах, а также установлены на уровне земли и ниже.
 6.3.3. Установка светильников наружного освещения на опорах ВЛ до 1 кВ должна выполняться:
 1. При обслуживании светильников с телескопической вышки с изолирующим звеном, как правило, выше проводов ВЛ или на уровне нижних проводов ВЛ при размещении светильников и проводов ВЛ с разных сторон опоры. Расстояние по горизонтали от светильника до ближайшего провода ВЛ должно быть не менее 0,6 м.
 2. При обслуживании светильников иными способами — ниже проводов ВЛ. Расстояние по вертикали от светильника до провода ВЛ (в свету) должно быть не менее 0,2 м, расстояние по горизонтали от светильника до опоры (в свету) должно быть не более 0,4 м.
 6.3.4. При подвеске светильников на тросах должны приниматься меры по исключению раскачивания светильников от воздействия ветра.
 6.3.5. Над проезжей частью улиц, дорог и площадей светильники должны устанавливаться на высоте не менее 6,5 м.
 При установке светильников над контактной сетью трамвая высота установки светильника должна быть не менее 8 м до головки рельса. При расположении светильников над контактной сетью троллейбуса — не менее 9 м от уровня проезжей части. Расстояние по вертикали от проводов линий уличного освещения до поперечин контактной сети или до подвешенных к поперечинам иллюминационных гирлянд должно быть не менее 0,5м.
 6.3.6. Над бульварами и пешеходными дорогами светильники должны устанавливаться на высоте не менее 3 м.
 Наименьшая высота установки осветительных приборов для освещения газонов и фасадов зданий и сооружений и для декоративного освещения не ограничивается при условии соблюдения требований 6.1.15.
 Установка осветительных приборов в приямках ниже уровня земли разрешается при наличии дренажных или других аналогичных устройств по удалению воды из приямков.
 6.3.7. Для освещения транспортных развязок, городских и других площадей светильники могут устанавливаться на опорах высотой 20 м и более при условии обеспечения безопасности их обслуживания (например, опускание светильников, устройство площадок, использование вышек и т. п.).
 Допускается размещать светильники в парапетах и ограждениях мостов и эстакад из несгораемых материалов на высоте 0,9—1,3 м над проезжей частью при условии защиты от прикосновений к токоведущим частям светильников.
 6.3.8. Опоры установок освещения площадей, улиц, дорог должны располагаться на расстоянии не менее 1 м от лицевой грани бортового камня до внешней поверхности цоколя опоры на магистральных улицах и дорогах с интенсивным транспортным движением и не менее 0,6 м на других улицах, дорогах и площадях. Это расстояние разрешается уменьшать до 0,3 м при условии отсутствия маршрутов городского транспорта и грузовых машин. При отсутствии бортового камня расстояние от кромки проезжей части до внешней поверхности цоколя опоры должно быть не менее 1,75м.
 На территориях промышленных предприятий расстояние от опоры наружного освещения до проезжей части рекомендуется принимать не менее 1 м. Допускается уменьшение этого расстояния до 0,6 м.
 6.3.9. Опоры освещения улиц и дорог, имеющих разделительные полосы шириной 4 м и более, могут устанавливаться по центру разделительных полос.
 6.3.10. На улицах и дорогах, имеющих кюветы, допускается устанавливать опоры за кюветом, если расстояние от опоры до ближайшей границы проезжей части не превышает 4 м.
 Опора не должна находиться между пожарным гидрантом и проезжей частью.
 6.3.11. Опоры на пересечениях и примыканиях улиц и дорог рекомендуется устанавливать на расстоянии не менее 1,5 м от начала закругления тротуаров, не нарушая линии установки опор.
 6.3.12. Опоры наружного освещения на инженерных сооружениях (мостах, путепроводах, транспортных эстакадах и т. п.) следует устанавливать в створе ограждений в стальных станинах или на фланцах, прикрепляемых к несущим элементам инженерного сооружения.
 6.3.13. Опоры для светильников освещения аллей и пешеходных дорог должны располагаться вне пешеходной части.
 6.3.14. Светильники на улицах и дорогах с рядовой посадкой деревьев должны устанавливаться вне крон деревьев на удлиненных кронштейнах, обращенных в сторону проезжей части улицы, или следует применять тросовую подвеску светильников.
 Питание установок наружного освещения
 6.3.15. Питание установок наружного освещения может выполняться непосредственно от трансформаторных подстанций, распределительных пунктов и вводно-распределительных устройств (ВРУ).
 6.3.16. Для питания светильников уличного освещения, а также наружного освещения промышленных предприятий должны прокладываться, как правило, самостоятельные линии.
 Питание светильников допускается выполнять от дополнительно прокладываемых для этого фазных и общего нулевого провода воздушной электрической сети города, населенного пункта, промышленного предприятия.
 6.3.17. Осветительные установки городских транспортных и пешеходных тоннелей, осветительные установки улиц, дорог и площадей категории А по надежности электроснабжения относятся ко второй категории, остальные наружные осветительные установки — к третьей категории.
 6.3.18. Питание светильников освещения территорий микрорайонов следует осуществлять непосредственно от пунктов питания наружного освещения или от проходящих вблизи сетей уличного освещения, исключая сети улиц категории А, в зависимости от принятой в населенном пункте системы эксплуатации. Светильники наружного освещения территорий детских яслей-садов, общеобразовательных школ, школ-интернатов, больниц, госпиталей, санаториев, пансионатов, домов отдыха, пионерлагерей могут питаться как от вводных устройств этих зданий или от трансформаторных подстанций, так и от ближайших распределительных сетей наружного освещения при условии соблюдения требований 6.5.27.
 6.3.19. Освещение открытых технологических установок, открытых площадок производства работ, открытых эстакад, складов и других открытых объектов при производственных зданиях может питаться от сетей внутреннего освещения зданий, к которым эти объекты относятся.
 6.3.20. Охранное освещение рекомендуется питать, как правило, по самостоятельным линиям.
 6.3.21. Питание осветительных приборов подъездов к противопожарным водоисточникам (гидрантам, водоемам и др.) следует осуществлять от фаз ночного режима сети наружного освещения.
 6.3.22. Светильники, установленные у входов в здания, рекомендуется присоединять к групповой сети внутреннего освещения и, в первую очередь, к сети освещения безопасности или эвакуационного освещения, которые включаются одновременно с рабочим освещением.
 6.3.23. В установках наружного освещения светильники с разрядными источниками должны иметь индивидуальную компенсацию реактивной мощности. Коэффициент мощности должен быть не ниже 0,85.
 6.3.24. При применении прожекторов с разрядными источниками света допускается групповая компенсация реактивной мощности.
 При групповой компенсации необходимо обеспечивать отключение компенсирующих устройств одновременно с отключением компенсируемых ими установок.
 Выполнение и защита сетей наружного освещения
 6.3.25. Сети наружного освещения рекомендуется выполнять кабельными или воздушными с использованием самонесущих изолированных проводов. В обоснованных случаях для воздушных распределительных сетей освещения улиц, дорог, площадей, территорий микрорайонов и населенных пунктов допускается использование неизолированных проводов.
 6.3.26. По опорам контактной сети электрифицированного транспорта напряжением до 600 В постоянного тока разрешается прокладка кабельных линий для питания установленных на опорах осветительных приборов наружного освещения, допускается использование самонесущих изолированных проводов.
 6.3.27. Воздушные линии наружного освещения должны выполняться согласно требованиям гл. 2.4.
 Пересечения линий с улицами и дорогами при пролетах не более 40 м допускается выполнять без применения анкерных опор и двойного крепления проводов.
 6.3.28. Нулевые проводники сети общего пользования, выполненные неизолированными проводами, при использовании их для наружного освещения следует располагать ниже фазных проводов сети общего пользования и фазных проводов сети наружного освещения.
 При использовании существующих опор, принадлежащих электросетевым организациям, не занимающимся эксплуатацией наружного освещения, допускается располагать фазные провода сети наружного освещения ниже нулевых проводников сети общего пользования.
 6.3.29. В местах перехода кабельных линий к воздушным рекомендуется предусматривать отключающие устройства, установленные на опорах на высоте не менее 2,5 м. Установка отключающих устройств не требуется в местах кабельных выходов из пунктов питания наружного освещения на опоры, а также переходов дорог и обходов препятствий, выполняемых кабелем.
 6.3.30. В целях резервирования распределительных кабельных линий или линий, выполненных самонесущими изолированными проводами, между крайними светильниками соседних участков для магистральных улиц городов рекомендуется предусматривать нормально отключаемые перемычки (резервные кабельные линии).
 При использовании указанных перемычек, в отступление от 6.1.19, снижение напряжения у осветительных приборов допускается увеличивать до 10 % от номинального.
 6.3.31. Воздушные линии наружного освещения должны выполняться без учета резервирования, а провода их могут быть разного сечения по длине линии.
 6.3.32. Ответвления к светильникам от кабельных линий наружного освещения рекомендуется, как правило, выполнять без разрезания жил кабеля.
 При прокладке указанных кабельных линий на инженерных сооружениях следует предусматривать меры для удобной разделки ответвлений от кабеля к опоре и возможность замены кабеля участками.
 6.3.33. Ввод кабеля в опоры должен ограничиваться цоколем опоры. Цоколи должны иметь размеры, достаточные для размещения в них кабельных разделок и предохранителей или автоматических выключателей, устанавливаемых на ответвлениях к осветительным приборам, и дверцу с замком для эксплуатационного обслуживания.
 Допускается использовать специальные ящики ввода, устанавливаемые на опорах.
 6.3.34. Электропроводка внутри опор наружного освещения должна выполняться изолированными проводами в защитной оболочке или кабелями. Внутри совмещенных опор наружного освещения и контактных сетей электрифицированного городского транспорта должны применяться кабели с изоляцией на напряжение не менее 660 В.
 6.3.35. Линии питающие светильники, подвешенные на тросах, должны выполняться кабелями, проложенными по тросу, самонесущими изолированными проводами или неизолированными проводами, проложенными на изоляторах при условии соблюдения требований раздела 2.
 6.3.36. Тросы для подвески светильников и питающих линий сети допускается крепить к конструкциям зданий. При этом тросы должны иметь амортизаторы.
 6.3.37. В сетях наружного освещения, питающих осветительные приборы с разрядными лампами, в однофазных цепях сечение нулевых рабочих проводников должно быть равным фазному.
 В трехфазных сетях при одновременном отключении всех фазных проводов линии сечение нулевых рабочих проводников должно выбираться:
 1. Для участков сети, по которым протекает ток от ламп с компенсированными пускорегулирующими аппаратами, равным фазному независимо от сечения.
 2. Для участков сети, по которым протекает ток от ламп с некомпенсированными пускорегулирующими аппаратами, равным фазному при сечении фазных проводников менее или равным 16 мм2 для медных и 25 мм2 для алюминиевых проводов и не менее 50 % сечения фазных проводников при больших сечениях, но не менее 16 мм2 для медных и 25мм2 для алюминиевых проводов.
 6.3.38. Прокладку линий, питающих прожекторы, светильники и другое электрооборудование, устанавливаемое на конструкциях с молниеотводами открытых распределительных устройств напряжением выше 1 кВ, следует выполнять согласно требованиям гл. 4.2.
 6.3.39. Коэффициент спроса при расчете сети наружного освещения следует принимать равным 1,0.
 6.3.40. На линиях наружного освещения, имеющих более 20 светильников на фазу, ответвления к каждому светильнику должны защищаться индивидуальными предохранителями или автоматическими выключателями.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 6.4. Световая реклама, знаки и иллюминация 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Кабельный бизнес. Выпуск №3
 с Дианой Медной
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 6.4. Световая реклама, знаки и иллюминация
 Раздел 6. Электрическое освещение
 Глава 6.4. Световая реклама, знаки и иллюминация
 6.4.1. Для питания газосветных трубок должны применяться сухие трансформаторы в металлическом кожухе, имеющие вторичное напряжение не выше 15 кВ. Трансформаторы должны длительно выдерживать работу при коротком замыкании в цепи вторичной обмотки.
 Открытые токоведущие части открыто установленных трансформаторов должны быть удалены от сгораемых материалов и конструкций не менее, чем на 50 мм.
 6.4.2. Трансформаторы для питания газосветных трубок должны быть установлены по возможности в непосредственной близости от питаемых ими трубок в местах, недоступных для посторонних лиц, или в металлических ящиках, сконструированных таким образом, чтобы при открытии ящика трансформатор отключался со стороны первичного напряжения. Рекомендуется использование указанных ящиков в качестве конструктивной части самих трансформаторов.
 6.4.3. В общем ящике с трансформатором допускается установка блокировочных и компенсирующих устройств, а также аппаратов первичного .напряжения при условии надежного автоматического отключения трансформатора от сети при помощи блокировочного устройства, действующего при открытии ящика.
 6.4.4. Магазинные и подобные им витрины, в которых смонтированы части высшего напряжения газосветных установок, должны быть оборудованы блокировкой, действующей только на отключение установки со стороны первичного напряжения при открывании витрин, т. е. подача напряжения на установку должна осуществляться персоналом вручную при закрытой витрине.
 6.4.5. Все части газосветной установки, расположенные вне витрин, снабженных блокировкой, должны находиться на высоте не менее 3 м над уровнем земли и не менее 0,5 м над поверхностью площадок обслуживания, крыш и других строительных конструкций.
 6.4.6. Доступные для посторонних лиц и находящиеся под напряжением части газосветной установки должны быть ограждены в соответствии с гл. 4.2 и снабжены предупредительными плакатами.
 6.4.7. Открытые токоведущие части газосветных трубок должны отстоять от металлических конструкций или частей здания на расстоянии не менее 20 мм, а изолированные токоведущие части — не менее 10 мм.
 6.4.8. Расстояние между открытыми токоведущими частями газосветных трубок, не находящимися под одинаковым потенциалом, должно быть не менее 50 мм.
 6.4.9. Открытые проводящие части газосветной установки на стороне высшего напряжения, а также один из выводов или средняя точка вторичной обмотки трансформаторов, питающих газосветные трубки, должны быть заземлены.
 6.4.10. Трансформаторы или группа трансформаторов, питающие газосветные трубки, должны отключаться со стороны первичного напряжения во всех полюсах аппаратом с видимым разрывом, а также защищаться аппаратом, рассчитанным на номинальный ток трансформатора.
 Для отключения трансформаторов допускается применять пакетные выключатели с фиксированным положением рукоятки (головки).
 6.4.11. Электроды газосветных трубок в местах присоединения проводов не должны испытывать натяжения.
 6.4.12. Сеть на стороне высшего напряжения установок рекламного освещения должна выполняться изолированными проводами, имеющими испытательное напряжение не менее 15 кВ.
 В местах, доступных для механических воздействий или прикосновения, эти провода следует прокладывать в стальных трубах, коробах и других механически прочных несгораемых конструкциях.
 Для перемычек между отдельными электродами, имеющих длину не более 0,4 м, допускается применение голых проводов при условии соблюдения расстояний, приведенных в 6.4.7.
 6.4.13. Рекламные установки на улицах, дорогах и площадях, совпадающие по своей форме и цвету с формой и цветом сигналов светофоров, следует размещать на высоте не менее 8 м от поверхности дороги.
 6.4.14. В пешеходных тоннелях длиной более 80 м или имеющих ответвления световые указатели направления движения должны размещаться на стенах или колоннах на высоте не менее 1,8 м от пола.
 6.4.15. Световые указатели, светящиеся дорожные знаки, светильники подсвета дорожных знаков и светильники для освещения лестничных сходов и зон выходов пешеходных тоннелей должны быть присоединены к фазам ночного режима наружного освещения (исключение 6.4.17).
 Информационные световые табло и указатели направления движения пешеходов в пешеходных тоннелях должны быть включены круглосуточно.
 6.4.16. Питание световых указателей расположения пожарных водоисточников (гидрантов, водоемов и др.) следует осуществлять от фаз ночного режима сети наружного освещения или от сети ближайших зданий.
 6.4.17. Присоединение к сетям освещения улиц, дорог и площадей, номерных знаков зданий и витрин не допускается (см. 7.1.20).
 6.4.18. Установки световой рекламы, архитектурного освещения зданий следует, как правило, питать по самостоятельным линиям — распределительным или от сети зданий. Допускаемая мощность указанных установок не более 2 кВт на фазу при наличии резерва мощности сети.
 Для линии должна предусматриваться защита от сверхтока и токов утечки (УЗО).
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 6.5. Управление освещением 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Расскажи свою историю
 Получи подарок от Гусева А.И.
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 6.5. Управление освещением
 Раздел 6. Электрическое освещение
 Глава 6.5. Управление освещением
 Общие требования
 6.5.1. Управление наружным освещением должно выполняться независимо от управления внутренним освещением.
 6.5.2. В городах и населенных пунктах, на промышленных предприятиях должно предусматриваться централизованное управление наружным освещением (см. также 6.5.24, 6.5.27, 6.5.28).
 Централизованное управление рекомендуется также для общего освещения больших производственных помещений (площадью несколько тысяч квадратных метров) и некоторых помещений общественных зданий.
 Способы и технические средства для систем централизованного управления наружным и внутренним освещением должны определяться технико-экономическими обоснованиями.
 6.5.3. При использовании в системах централизованного управления наружным и внутренним освещением средств телемеханики должны соблюдаться требования гл. 3.3.
 6.5.4. Централизованное управление освещением рекомендуется производить:
 наружным освещением промышленных предприятий — из пункта управления электроснабжением предприятия, а при его отсутствии — с места, где находится обслуживающий персонал;
 наружным освещением городов и населенных пунктов — из пункта управления наружным освещением;
 внутренним освещением — из помещения, в котором находится обслуживающий персонал.
 6.5.5. Питание устройств централизованного управления наружным и внутренним освещением рекомендуется предусматривать от двух независимых источников.
 Питание децентрализованных устройств управления допускается выполнять от линий, питающих осветительные установки.
 6.5.6. В системах централизованного управления наружным и внутренним освещением должно предусматриваться автоматическое включение освещения в случаях аварийного отключения питания основной цепи или цепи управления и последующего восстановления питания.
 6.5.7. При выполнении автоматического управления наружным и внутренним освещением, например, в зависимости от освещенности, создаваемой естественным светом, должна предусматриваться возможность ручного управления освещением без использования средств автоматики.
 6.5.8. Для управления внутренним и наружным освещением могут использоваться аппараты управления, установленные в распределительных устройствах подстанций, распределительных пунктах питания, вводных распределительных устройствах, групповых щитках.
 6.5.9. При централизованном управлении внутренним и наружным освещением должен предусматриваться контроль положения коммутационных аппаратов (включено, отключено), установленных в цепи питания освещения.
 В каскадных схемах централизованного управления наружным освещением рекомендуется предусматривать контроль включенного (отключенного) состояния коммутационных аппаратов, установленных в цепи питания освещения.
 В каскадных контролируемых схемах централизованного управления наружным освещением (6.1.8, 6.5.29) допускается не более двух неконтролируемых пунктов питания.
 Управление внутренним освещением
 6.5.10. При питании освещения зданий от подстанций и сетей, расположенных вне этих зданий, на каждом вводном устройстве в здание должен устанавливаться аппарат управления.
 6.5.11. При питании от одной линии четырех и более групповых щитков с числом групп 6 и более на вводе в каждый щиток рекомендуется устанавливать аппарат управления.
 6.5.12. В помещениях, имеющих зоны с разными условиями естественного освещения и различными режимами работы, должно предусматриваться раздельное управление освещением зон.
 6.5.13. Выключатели светильников, устанавливаемых в помещениях с неблагоприятными условиями среды, рекомендуется выносить в смежные помещения с лучшими условиями среды.
 Выключатели светильников душевых и раздевалок при них, горячих цехов столовых должны устанавливаться вне этих помещений.
 6.5.14. В протяженных помещениях с несколькими входами, посещаемых обслуживающим персоналом (например, кабельные, теплофикационные, водопроводные тоннели), рекомендуется предусматривать управление освещением от каждого входа или части входов.
 6.5.15. В помещениях с четырьмя и более светильниками рабочего освещения, не имеющих освещения безопасности и эвакуационного освещения, светильники рекомендуется распределять не менее, чем на две самостоятельно управляемые группы.
 6.5.16. Управление освещением безопасности и эвакуационным освещением можно производить: непосредственно из помещения; с групповых щитков; с распределительных пунктов; с вводных распределительных устройств; с распределительных устройств подстанций; централизованно из пунктов управления освещением с использованием системы централизованного управления, при этом доступ к аппаратам управления должен быть возможен только обслуживающему персоналу.
 6.5.17. Управление установками искусственного ультрафиолетового облучения длительного действия должно предусматриваться независимым от управления общим освещением помещений.
 6.5.18. Светильники местного освещения должны управляться индивидуальными выключателями, являющимися конструктивной частью светильника или располагаемыми в стационарной части электропроводки. При напряжении до 50 В для управления светильниками допускается использовать штепсельные розетки.
 Управление наружным освещением
 6.5.19. Система управления наружным освещением должна обеспечивать его отключение в течение не более 3 мин.
 Управление наружным освещением рекомендуется осуществлять из ограниченного числа мест.
 6.5.20. Для небольших промышленных предприятий и населенных пунктов допускается предусматривать управление наружным освещением коммутационными аппаратами, установленными на линиях питания освещением, при условии доступа к этим аппаратам обслуживающего персонала.
 6.5.21. Централизованное управление наружным освещением городов и населенных пунктов рекомендуется выполнять:
 телемеханическим — при количестве жителей более 50 тысяч;
 телемеханическим или дистанционным — при количестве жителей от 20 до 50 тысяч;
 дистанционным — при количестве жителей до 20 тысяч.
 6.5.22. При централизованном управлении наружным освещением промышленных предприятий должна обеспечиваться возможность местного управления освещением.
 6.5.23. Управление освещением открытых технологических установок, открытых складов и других открытых объектов при производственных зданиях, освещение которых питается от сетей внутреннего освещения, рекомендуется производить из этих зданий или централизованно.
 6.5.24. Управление наружным освещением города должно осуществляться от одного центрального диспетчерского пункта. В крупнейших городах, территории которых разобщены водными, лесными или естественными преградами рельефа местности, могут предусматриваться районные диспетчерские пункты.
 Между центральным и районным диспетчерским пунктом должна выполняться прямая телефонная связь.
 6.5.25. Для снижения освещения улиц и площадей городов в ночное время допускается предусматривать возможность отключения части светильников. При этом не допускается отключение двух смежных светильников.
 6.5.26. Для пешеходных и транспортных тоннелей должно предусматриваться раздельное управление светильниками дневного, вечернего и ночного режима работы тоннелей. Для пешеходных тоннелей, кроме того, должна быть обеспечена возможность местного управления.
 6.5.27. Управление освещением территорий школ-интернатов, гостиниц, больниц, госпиталей, санаториев, пансионатов, домов отдыха, парков, садов, стадионов и выставок и т. п. рекомендуется осуществлять от системы управления наружным освещением населенного пункта. При этом должна быть обеспечена возможность местного управления.
 При питании освещения указанных объектов от сетей внутреннего освещения зданий управление наружным освещением может производиться из этих зданий.
 6.5.28. Управление световым ограждением высотных сооружений (мачты, дымовые трубы и т.п.) рекомендуется предусматривать из объектов, к которым эти сооружения относятся.
 6.5.29. Централизованное управление сетями наружного освещения городов, населенных пунктов и промышленных предприятий должно осуществляться путем использования коммутационных аппаратов, устанавливаемых в пунктах питания наружного освещения.
 Управление коммутационными аппаратами в сетях наружного освещения городов и населенных пунктов рекомендуется производить, как правило, путем каскадного (последовательного) их включения.
 В воздушно-кабельных сетях в один каскад допускается включение до 10 пунктов питания, а в кабельных — до 15 пунктов питания сети уличного освещения.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 6.6. Осветительные приборы и электроустановочные устройства 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Меняясь, оставаться собой
 RusCable.Ru отмечает 27-летие
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 6.6. Осветительные приборы и электроустановочные устройства
 Раздел 6. Электрическое освещение
 Глава 6.6. Осветительные приборы и электроустановочные устройства
 Осветительные приборы
 6.6.1. Осветительные приборы должны устанавливаться так, чтобы они были доступны для их монтажа и безопасного обслуживания с использованием при необходимости инвентарных технических средств.
 В производственных помещениях, оборудованных мостовыми кранами, участвующими в непрерывном производственном процессе, а также в бескрановых пролетах, в которых доступ к светильникам с помощью напольных и других передвижных средств невозможен или затруднен, установка светильников и другого оборудования и прокладка электрических сетей может производиться на специальных стационарных мостиках, выполненных из несгораемых материалов. Ширина мостиков должна быть не менее 0,6 м, они должны иметь ограждения высотой не менее 1 м.
 В общественных зданиях допускается сооружение таких мостиков при отсутствии возможности использования других средств и способов доступа к светильникам.
 6.6.2. Светильники, обслуживаемые со стремянок или приставных лестниц. должны устанавливаться на высоте не более 5 м (до низа светильника) над уровнем пола. При этом расположение светильников над крупным оборудованием, приямками и в других местах, где невозможна установка лестниц или стремянок, не допускается.
 6.6.3. Светильники, применяемые в установках, подверженных вибрациям и сотрясениям, должны иметь конструкцию, не допускающую самоотвинчивания ламп или их выпадения. Допускается установка светильников с применением амортизирующих устройств.
 6.6.4. Для подвесных светильников общего освещения рекомендуется иметь свесы длиной не более 1,5 м. При большей длине свеса должны приниматься меры по ограничению раскачивания светильников под воздействием потоков воздуха.
 6.6.5. Во взрывоопасных зонах все стационарно установленные осветительные приборы должны быть жестко укреплены для исключения раскачивания.
 При применении во взрывоопасных зонах щелевых световодов должны соблюдаться требования гл. 7.3.
 Для помещений, отнесенных к пожароопасным зонам П-IIа, должны быть использованы светильники с негорючими рассеивателями в виде сплошного силикатного стекла.
 6.6.6. Для обеспечения возможности обслуживания осветительных приборов допускается их установка на поворотных устройствах при условии их жесткого крепления к этим устройствам и подводки питания гибким кабелем с медными жилами.
 6.6.7. Для освещения транспортных тоннелей в городах и на автомобильных дорогах рекомендуется применять светильники со степенью защиты IР65.
 6.6.8. Светильники местного освещения должны быть укреплены жестко или так, чтобы после перемещения они устойчиво сохранили свое положение.
 6.6.9. Приспособления для подвешивания светильников должны выдерживать в течение 10 мин без повреждения и остаточных деформаций приложенную к ним нагрузку, равную пятикратной массе светильника, а для сложных многоламповых люстр с массой 25 кг и более — нагрузку, равную двукратной массе люстры плюс 80 кг.
 6.6.10. У стационарно установленных светильников винтовые токоведущие гильзы патронов для ламп с винтовыми цоколями в сетях с заземленной нейтралью должны быть присоединены к нулевому рабочему проводнику.
 Если патрон имеет нетоковедущую винтовую гильзу, нулевой рабочий проводник должен присоединяться к контакту патрона, с которым соединяется винтовой цоколь лампы.
 6.6.11. В магазинных витринах допускается применение патронов с лампами накаливания мощностью не более 100 Вт при условии установки их на несгораемых основаниях. Допускается установка патронов на сгораемых, например деревянных, основаниях, обшитых листовой сталью по асбесту.
 6.6.12. Провода должны вводиться в осветительную арматуру таким образом, чтобы в месте ввода они не подвергались механическим повреждениям, а контакты патронов были разгружены от механических усилий.
 6.6.13. Соединение проводов внутри кронштейнов, подвесов или труб, при помощи которых устанавливается осветительная арматура, не допускается. Соединения проводов следует выполнять в местах, доступных для контроля, например в основаниях кронштейнов, в местах ввода проводов в светильники.
 6.6.14. Осветительную арматуру допускается подвешивать на питающих проводах, если они предназначены для этой цели и изготовляются по специальным техническим условиям.
 6.6.15. Осветительная арматура общего освещения, имеющая клеммные зажимы для присоединения питающих проводников, должна допускать подсоединение проводов и кабелей как с медными, так и с алюминиевыми жилами.
 Для осветительной арматуры, не имеющей клеммных зажимов, когда вводимые в арматуру проводники непосредственно присоединяются к контактным зажимам ламповых патронов, должны применяться провода или кабели с медными жилами сечением не менее 0,5 мм2 внутри зданий и 1 мм2 вне зданий. При этом в арматуре для ламп накаливания мощностью 100 Вт и выше, ламп ДРЛ, ДРИ, ДРИЗ, ДНаТ должны применяться провода с изоляцией, допускающей температуру нагрева их не менее 100 °С.
 Вводимые в свободно подвешиваемые светильники незащищенные провода должны иметь медные жилы.
 Провода, прокладываемые внутри осветительной арматуры, должны иметь изоляцию, соответствующую номинальному напряжению сети (см. также 6.3.34).
 6.6.16. Ответвления от распределительных сетей к светильникам наружного освещения должны выполняться гибкими проводами с медными жилами сечением не менее 1,5 мм2 для подвесных светильников и не менее 1 мм2 для консольных. Ответвления от воздушных линий рекомендуется выполнять с использованием специальных переходных ответвленных зажимов.
 6.6.17. Для присоединения к сети настольных, переносных и ручных светильников, а также подвешиваемых на проводах светильников местного освещения должны применяться шнуры и провода с гибкими медными жилами сечением не менее 0,75 мм2.
 6.6.18. Для зарядки стационарных светильников местного освещения должны применяться гибкие провода с медными жилами сечением не менее 1 мм2 для подвижных конструкций и 0,5 мм2 для неподвижных.
 Изоляция проводов должна соответствовать номинальному напряжению сети.
 6.6.19. Зарядка кронштейнов осветительной арматуры местного освещения должна соответствовать следующим требованиям:
 1. Провода необходимо заводить внутрь кронштейна или защищать иным путем от механических повреждений; при напряжении не выше 50 В это требование не является обязательным.
 2. При наличии шарниров провода внутри шарнирных частей не должны подвергаться натяжению или перетиранию.
 3. Отверстия для проводов в кронштейнах должны иметь диаметр не менее 8 мм с допуском местных сужений до 6 мм; в местах вводов проводов должны применяться изолирующие втулки.
 4. В подвижных конструкциях осветительной арматуры должна быть исключена возможность самопроизвольного перемещения или раскачивания арматуры.
 6.6.20. Присоединение прожекторов к сети должно выполняться гибким кабелем с медными жилами сечением не менее 1 мм2 длиной не менее 1,5 м. Защитное заземление прожекторов должно выполняться отдельной жилой.
 Электроустановочные устройства
 6.6.21. Требования, приведенные в 6.6.22—6.6.31, распространяются на устройства (выключатели, переключатели и штепсельные розетки) для номинального тока до 16 А и напряжения до 250 В, а также на штепсельные соединения с защитным контактом для номинального тока до 63 А и напряжения до 380 В.
 6.6.22. Устройства, устанавливаемые скрыто, должны быть заключены в коробки, специальные кожухи или размещаться в отверстиях железобетонных панелей, образованных при изготовлении панелей на заводах стройиндустрии. Применение сгораемых материалов для изготовления крышек, закрывающих отверстия, в панелях не допускается.
 6.6.23. Штепсельные розетки, устанавливаемые в запираемых складских помещениях, содержащих горючие материалы или материалы в горючей упаковке, должны иметь степень защиты в соответствии с требованиями гл. 7.4.
 6.6.24. Штепсельные розетки для переносных электроприемников с частями, подлежащими защитному заземлению, должны быть снабжены защитным контактом для присоединения РЕ проводника. При этом конструкция розетки должна исключать возможность использования токоведущих контактов в качестве контактов, предназначенных для защитного заземления.
 Соединение между заземляющими контактами вилки и розетки должно устанавливаться до того, как войдут в соприкосновение токоведущие контакты; порядок отключения должен быть обратным. Заземляющие контакты штепсельных розеток и вилок должны быть электрически соединены с их корпусами, если корпуса выполнены из токопроводящих материалов.
 6.6.25. Вилки штепсельных соединителей должны быть выполнены таким образом, чтобы их нельзя было включать в розетки сети с более высоким номинальным напряжением, чем номинальное напряжение вилки. Конструкция розеток и вилок не должна допускать включения в розетку только одного полюса двухполюсной вилки, а также одного или двух полюсов трехполюсной вилки.
 6.6.26. Конструкция вилок штепсельных соединителей должна исключать натяжение или излом присоединяемых к ним проводов в местах присоединения.
 6.6.27. Выключатели и переключатели переносных электроприемников должны, как правило, устанавливаться на самих электроприемниках или в электропроводке, проложенной неподвижно. На подвижных проводах допускается устанавливать выключатели только специальной конструкции, предназначенные для этой цели.
 6.6.28. В трех- или двухпроводных однофазных линиях сетей с заземленной нейтралью могут использоваться однополюсные выключатели, которые должны устанавливаться в цепи фазного провода, или двухполюсные, при этом должна исключаться возможность отключения одного нулевого рабочего проводника без отключения фазного.
 6.6.29. В трех- или двухпроводных групповых линиях сетей с изолированной нейтралью или без изолированной нейтрали при напряжении выше 50 В, а также в трех- или двухпроводных двухфазных групповых линиях в сети 220/127 В с заземленной нейтралью в помещениях с повышенной опасностью и особо опасных должны устанавливаться двухполюсные выключатели.
 6.6.30. Штепсельные розетки должны устанавливаться:
 1. В производственных помещениях, как правило, на высоте 0,8—1 м; при подводе проводов сверху допускается установка на высоте до 1,5 м.
 2. В административно-конторских, лабораторных, жилых и других помещениях на высоте, удобной для присоединения к ним электрических приборов, в зависимости от назначения помещений и оформления интерьера, но не выше 1 м. Допускается установка штепсельных розеток в (или на) специально приспособленных для этого плинтусах, выполненных из несгораемых материалов.
 3. В школах и детских учреждениях (в помещениях для пребывания детей) на высоте 1,8 м.
 6.6.31. Выключатели для светильников общего освещения должны устанавливаться на высоте от 0,8 до 1,7 м от пола, а в школах, детских яслях и садах в помещениях для пребывания детей — на высоте 1,8 м от пола. Допускается установка выключателей под потолком с управлением при помощи шнура.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 7.1. Электроустановки жилых, общественных, административных и бытовых зданий 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Расскажи свою историю
 Получи подарок от Гусева А.И.
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 7.1. Электроустановки жилых, общественных, административных и бытовых зданий
 Раздел 7. Электрооборудование специальных установок
 Глава 7.1. Электроустановки жилых, общественных, административных и бытовых зданий
 Область применения. Определения
 Требования настоящей главы являются взаимосвязанными. Следует иметь в виду, что частичное выполнение комплекса требований к электроустановкам зданий может привести к снижению уровня электробезопасности.
 7.1.1. Настоящая глава Правил распространяется на электроустановки: жилых зданий, перечисленных в СНиП 2.08.01-89 «Жилые здания»; общественных зданий, перечисленных в СНиП 2.08.02-89 «Общественные здания и сооружения» (за исключением зданий и помещений, перечисленных в гл. 7.2); административных и бытовых зданий, перечисленных в СНиП 2.09.04-87 «Административные и бытовые здания»; к электроустановкам уникальных и других специальных зданий, не вошедших в вышеуказанный список, могут предъявляться дополнительные требования.
 Далее по тексту, если нет уточнения, под словом «здания» понимаются все типы зданий, на которые распространяется данная глава.
 Требования настоящей главы не распространяются на специальные электроустановки в лечебно-профилактических учреждениях, организациях и учреждениях науки и научного обслуживания, на системы диспетчеризации и связи, а также на электроустановки, которые по своему характеру должны быть отнесены к электроустановкам промышленных предприятий (мастерские, котельные, тепловые пункты, насосные, фабрики-прачечные, фабрики-химчистки и т.п.).
 7.1.2. Электроустановки зданий, кроме требований настоящей главы, должны удовлетворять требованиям глав разд. 1-6 ПУЭ в той мере, в какой они не изменены настоящей главой.
 7.1.3. Вводное устройство (ВУ) — совокупность конструкций, аппаратов и приборов, устанавливаемых на вводе питающей линии в здание или в его обособленную часть.
 Вводное устройство, включающее в себя также аппараты и приборы отходящих линий, называется вводно-распределительным (ВРУ).
 7.1.4. Главный распределительный щит (ГРЩ) — распределительный щит, через который снабжается электроэнергией все здание или его обособленная часть. Роль ГРЩ может выполнять ВРУ или щит низкого напряжения подстанции.
 7.1.5. Распределительный пункт (РП) —устройство, в котором установлены аппараты защиты и коммутационные аппараты (или только аппараты защиты) для отдельных электроприемников или их групп (электродвигателей, групповых щитков).
 7.1.6. Групповой щиток — устройство, в котором установлены аппараты защиты и коммутационные аппараты (или только аппараты защиты) для отдельных групп светильников, штепсельных розеток и стационарных электроприемников.
 7.1.7. Квартирный щиток — групповой щиток, установленный в квартире и предназначенный для присоединения сети, питающей светильники, штепсельные розетки и стационарные электроприемники квартиры.
 7.1.8. Этажный распределительный щиток — щиток, установленный на этажах жилых домов и предназначенный для питания квартир или квартирных щитков.
 7.1.9. Электрощитовое помещение — помещение, доступное только для обслуживающего квалифицированного персонала, в котором устанавливаются ВУ, ВРУ, ГРЩ и другие распределительные устройства.
 7.1.10. Питающая сеть — сеть от распределительного устройства подстанции или ответвления от воздушных линий электропередачи до ВУ, ВРУ, ГРЩ.
 7.1.11. Распределительная сеть — сеть от ВУ, ВРУ, ГРЩ до распределительных пунктов и щитков.
 7.1.12. Групповая сеть — сеть от щитков и распределительных пунктов до светильников, штепсельных розеток и других электроприемников.
 Общие требования. Электроснабжение
 7.1.13. Питание электроприемников должно выполняться от сети 380/220 В с системой заземления ТN-S или ТN-С-S.
 При реконструкции жилых и общественных зданий, имеющих напряжение сети 220/127 В или 3 х 220 В, следует предусматривать перевод сети на напряжение 380/220 В с системой заземления ТN-S или ТN-С-S.
 7.1.14. Внешнее электроснабжение зданий должно удовлетворять требованиям гл.1.2.
 7.1.15. В спальных корпусах различных учреждений, в школьных и других учебных заведениях и т.п. сооружение встроенных и пристроенных подстанций не допускается.
 В жилых зданиях в исключительных случаях допускается размещение встроенных и пристроенных подстанций с использованием сухих трансформаторов по согласованию с органами государственного надзора, при этом в полном объеме должны быть выполнены санитарные требования по ограничению уровня шума и вибрации в соответствии с действующими стандартами.
 Устройство и размещение встроенных, пристроенных и отдельно стоящих подстанций должно выполняться в соответствии с требованиями глав разд. 4.
 7.1.16. Питание силовых и осветительных электроприемников рекомендуется выполнять от одних и тех же трансформаторов.
 7.1.17. Расположение и компоновка трансформаторных подстанций должны предусматривать возможность круглосуточного беспрепятственного доступа в них персонала энергоснабжающей организации.
 7.1.18. Питание освещения безопасности и эвакуационного освещения должно выполняться согласно требованиям гл. 6.1 и 6.2, а также СНиП 23-05-95 «Естественное и искусственное освещение».
 7.1.19. При наличии в здании лифтов, предназначенных также для транспортирования пожарных подразделений, должно быть обеспечено их питание в соответствии с требованиями гл. 7.8.
 7.1.20. Электрические сети зданий должны быть рассчитаны на питание освещения рекламного, витрин, фасадов, иллюминационного, наружного, противопожарных устройств, систем диспетчеризации, локальных телевизионных сетей, световых указателей пожарных гидрантов, знаков безопасности, звонковой и другой сигнализации, огней светового ограждения и др., в соответствии с заданием на проектирование.
 7.1.21. При питании однофазных потребителей зданий от многофазной распределительной сети допускается для разных групп однофазных потребителей иметь общие N и РЕ проводники (пятипроводная сеть), проложенные непосредственно от ВРУ, объединение N и РЕ проводников (четырехпроводная сеть с РЕN проводником) не допускается.
 При питании однофазных потребителей от многофазной питающей сети ответвлениями от воздушных линий, когда РЕN проводник воздушной линии является общим для групп однофазных потребителей, питающихся от разных фаз, рекомендуется предусматривать защитное отключение потребителей при превышении напряжения выше допустимого, возникающего из-за несимметрии нагрузки при обрыве РЕN проводника. Отключение должно производиться на вводе в здание, например воздействием на независимый расцепитель вводного автоматического выключателя посредством реле максимального напряжения, при этом должны отключаться как фазный (L), так и нулевой рабочий (N) проводники.
 При выборе аппаратов и приборов, устанавливаемых на вводе, предпочтение, при прочих равных условиях, должно отдаваться аппаратам и приборам, сохраняющим работоспособность при превышении напряжения выше допустимого, возникающего из-за несимметрии нагрузки при обрыве РЕN или N проводника, при этом их коммутационные и другие рабочие характеристики могут не выполняться.
 Во всех случаях в цепях РЕ и РЕN проводников запрещается иметь коммутирующие контактные и бесконтактные элементы.
 Допускаются соединения, которые могут быть разобраны при помощи инструмента, а также специально предназначенные для этих целей соединители.
 Вводные устройства, распределительные щиты, распределительные пункты, групповые щитки
 7.1.22. На вводе в здание должно быть установлено ВУ или ВРУ. В здании может устанавливаться одно или несколько ВУ или ВРУ.
 При наличии в здании нескольких обособленных в хозяйственном отношении потребителей у каждого из них рекомендуется устанавливать самостоятельное ВУ или ВРУ.
 От ВРУ допускается также питание потребителей, расположенных в других зданиях, при условии, что эти потребители связаны функционально.
 При ответвлениях от ВЛ с расчетным током до 25 А ВУ или ВРУ на вводах в здание могут не устанавливаться, если расстояние от ответвления до группового щитка, выполняющего в этом случае функции ВУ, не более 3 м. Данный участок сети должен выполняться гибким медным кабелем с сечением жил не менее 4 мм2, не распространяющим горение, проложенным в стальной трубе, при этом должны быть выполнены требования по обеспечению надежного контактного соединения с проводами ответвления.
 При воздушном вводе должны устанавливаться ограничители импульсных перенапряжений.
 7.1.23. Перед вводами в здания не допускается устанавливать дополнительные кабельные ящики для разделения сферы обслуживания наружных питающих сетей и сетей внутри здания. Такое разделение должно быть выполнено во ВРУ или ГРЩ.
 7.1.24. ВУ, ВРУ, ГРЩ должны иметь аппараты защиты на всех вводах питающих линий и на всех отходящих линиях.
 7.1.25. На вводе питающих линий в ВУ, ВРУ, ГРЩ должны устанавливаться аппараты управления. На отходящих линиях аппараты управления могут быть установлены либо на каждой линии, либо быть общими для нескольких линий.
 Автоматический выключатель следует рассматривать как аппарат защиты и управления.
 7.1.26. Аппараты управления, независимо от их наличия в начале питающей линии, должны быть установлены на вводах питающих линий в торговых помещениях, коммунальных предприятиях, административных помещениях и т.п., а также в помещениях потребителей, обособленных в административно-хозяйственном отношении.
 7.1.27. Этажный щиток должен устанавливаться на расстоянии не более 3 м по длине электропроводки от питающего стояка с учетом требований гл. 3.1.
 7.1.28. ВУ, ВРУ, ГРЩ, как правило, следует устанавливать в электрощитовых помещениях, доступных только для обслуживающего персонала. В районах, подверженных затоплению, они должны устанавливаться выше уровня затопления.
 ВУ, ВРУ, ГРЩ могут размещаться в помещениях, выделенных в эксплуатируемых сухих подвалах, при условии, что эти помещения доступны для обслуживающего персонала и отделены от других помещений перегородками с пределом огнестойкости не менее 0,75 ч.
 При размещении ВУ, ВРУ, ГРЩ, распределительных пунктов и групповых щитков вне электрощитовых помещений они должны устанавливаться в удобных и доступных для обслуживания местах, в шкафах со степенью защиты оболочки не ниже IР31.
 Расстояние от трубопроводов (водопровод, отопление, канализация, внутренние водостоки), газопроводов и газовых счетчиков до места установки должно быть не менее 1 м.
 7.1.29. Электрощитовые помещения, а также ВУ, ВРУ, ГРЩ не допускается располагать под санузлами, ванными комнатами, душевыми, кухнями (кроме кухонь квартир), мойками, моечными и парильными помещениями бань и другими помещениями, связанными с мокрыми технологическими процессами, за исключением случаев, когда приняты специальные меры по надежной гидроизоляции, предотвращающие попадание влаги в помещения, где установлены распределительные устройства.
 Трубопроводы (водопровод, отопление) прокладывать через электрощитовые помещения не рекомендуется.
 Трубопроводы (водопровод, отопление), вентиляционные и прочие короба, прокладываемые через электрощитовые помещения, не должны иметь ответвлений в пределах помещения (за исключением ответвления к отопительному прибору самого щитового помещения), а также люков, задвижек, фланцев, вентилей и т.п.
 Прокладка через эти помещения газо- и трубопроводов с горючими жидкостями, канализации и внутренних водостоков не допускается.
 Двери электрощитовых помещений должны открываться наружу.
 7.1.30. Помещения, в которых установлены ВРУ, ГРЩ, должны иметь естественную вентиляцию, электрическое освещение. Температура помещения не должна быть ниже +5°С.
 7.1.31. Электрические цепи в пределах ВУ, ВРУ, ГРЩ, распределительных пунктов, групповых щитков следует выполнять проводами с медными жилами.
 Электропроводки и кабельные линии
 7.1.32. Внутренние электропроводки должны выполняться с учетом следующего:
 1. Электроустановки разных организаций, обособленных в административно-хозяйственном отношении, расположенные в одном здании, могут быть присоединены ответвлениями к общей питающей линии или питаться отдельными линиями от ВРУ или ГРЩ.
 2. К одной линии разрешается присоединять несколько стояков. На ответвлениях к каждому стояку, питающему квартиры жилых домов, имеющих более 5 этажей, следует устанавливать аппарат управления, совмещенный с аппаратом защиты.
 3. В жилых зданиях светильники лестничных клеток, вестибюлей, холлов, поэтажных коридоров и других внутридомовых помещений вне квартир должны питаться по самостоятельным линиям от ВРУ или отдельных групповых щитков, питаемых от ВРУ. Присоединение этих светильников к этажным и квартирным щиткам не допускается.
 4. Для лестничных клеток и коридоров, имеющих естественное освещение, рекомендуется предусматривать автоматическое управление электрическим освещением в зависимости от освещенности, создаваемой естественным светом.
 5. Питание электроустановок нежилого фонда рекомендуется выполнять отдельными линиями.
 7.1.33. Питающие сети от подстанций до ВУ, ВРУ, ГРЩ должны быть защищены от токов КЗ.
 7.1.34. В зданиях следует применять кабели и провода с медными жилами*.
 Питающие и распределительные сети, как правило, должны выполняться кабелями и проводами с алюминиевыми жилами, если их расчетное сечение равно 16 мм2 и более.
 Питание отдельных электроприемников, относящихся к инженерному оборудованию зданий (насосы, вентиляторы, калориферы, установки кондиционирования воздуха и т.п.), может выполняться проводами или кабелем с алюминиевыми жилами сечением не менее 2,5 мм2.
 В музеях, картинных галереях, выставочных помещениях разрешается использование осветительных шинопроводов со степенью защиты IР20, у которых ответвительные устройства к светильникам имеют разъемные контактные соединения, находящиеся внутри короба шинопровода в момент коммутации, и шинопроводов со степенью защиты IР44, у которых ответвления к светильникам выполняются с помощью штепсельных разъемов, обеспечивающих разрыв цепи ответвления до момента извлечения вилки из розетки.
 В указанных помещениях осветительные шинопроводы должны питаться от распределительных пунктов самостоятельными линиями.
 В жилых зданиях сечения медных проводников должны соответствовать расчетным значениям, но быть не менее указанных в таблице 7.1.1.
____________
 *До 2001 г. по имеющемуся заделу строительства допускается использование проводов и кабелей с алюминиевыми жилами.
 7.1.35. В жилых зданиях прокладка вертикальных участков распределительной сети внутри квартир не допускается.
 Запрещается прокладка от этажного щитка в общей трубе, общем коробе или канале проводов и кабелей, питающих линии разных квартир.
 Допускается не распространяющая горение прокладка в общей трубе, общем коробе или канале строительных конструкций, выполненных из негорючих материалов, проводов и кабелей питающих линий квартир вместе с проводами и кабелями групповых линий рабочего освещения лестничных клеток, поэтажных коридоров и других внутридомовых помещений.
 Таблица 7.1.1. Наименьшие допустимые сечения кабелей и проводов электрических сетей в жилых зданиях
 Наименование линий
 Наименьшее сечение кабелей и проводов с медными жилами, мм2
 Линии групповых сетей
 1,5
 Линии от этажных до квартирных щитков и к расчетному счетчику
 2,5
 Линии распределительной сети (стояки) для питания квартир
 4
 7.1.36. Во всех зданиях линии групповой сети, прокладываемые от групповых, этажных и квартирных щитков до светильников общего освещения, штепсельных розеток и стационарных электроприемников, должны выполняться трехпроводными (фазный — L, нулевой рабочий — N и нулевой защитный — РЕ проводники).
 Не допускается объединение нулевых рабочих и нулевых защитных проводников различных групповых линий.
 Нулевой рабочий и нулевой защитный проводники не допускается подключать на щитках под общий контактный зажим.
 Сечения проводников должны отвечать требованиям п. 7.1.45.
 7.1.37. Электропроводку в помещениях следует выполнять сменяемой: скрыто — в каналах строительных конструкций, замоноличенных трубах; открыто — в электротехнических плинтусах, коробах и т.п.
 В технических этажах, подпольях, неотапливаемых подвалах, чердаках, вентиляционных камерах, сырых и особо сырых помещениях электропроводку рекомендуется выполнять открыто.
 В зданиях со строительными конструкциями, выполненными из негорючих материалов, допускается несменяемая замоноличенная прокладка групповых сетей в бороздах стен, перегородок, перекрытий, под штукатуркой, в слое подготовки пола или в пустотах строительных конструкций, выполняемая кабелем или изолированными проводами в защитной оболочке. Применение несменяемой замоноличенной прокладки проводов в панелях стен, перегородок и перекрытий, выполненной при их изготовлении на заводах стройиндустрии или выполняемой в монтажных стыках панелей при монтаже зданий, не допускается.
 7.1.38. Электрические сети, прокладываемые за непроходными подвесными потолками и в перегородках, рассматриваются как скрытые электропроводки и их следует выполнять: за потолками и в пустотах перегородок из горючих материалов в металлических трубах, обладающих локализационной способностью, и в закрытых коробах; за потолками и в перегородках из негорючих материалов* — в выполненных из негорючих материалов трубах и коробах, а также кабелями, не распространяющими горение. При этом должна быть обеспечена возможность замены проводов и кабелей.
____________
 *Под подвесными потолками из негорючих материалов понимают такие потолки, которые выполнены из негорючих материалов, при этом другие строительные конструкции, расположенные над подвесными потолками, включая междуэтажные перекрытия, также выполнены из негорючих материалов.
 7.1.39. В помещениях для приготовления и приема пищи, за исключением кухонь квартир, допускается открытая прокладка кабелей. Открытая прокладка проводов в этих помещениях не допускается.
 В кухнях квартир могут применяться те же виды электропроводок, что и в жилых комнатах и коридорах.
 7.1.40. В саунах, ванных комнатах, санузлах, душевых, как правило, должна применяться скрытая электропроводка. Допускается открытая прокладка кабелей.
 В саунах, ванных комнатах, санузлах, душевых не допускается прокладка проводов с металлическими оболочками, в металлических трубах и металлических рукавах.
 В саунах для зон 3 и 4 по ГОСТ Р 50571.12-96 «Электроустановки зданий. Часть 7. Требования к специальным электроустановкам. Раздел 703. Помещения, содержащие нагреватели для саун» должна использоваться электропроводка с допустимой температурой изоляции 170 °С.
 7.1.41. Электропроводка на чердаках должна выполняться в соответствии с требованиями разд. 2.
 7.1.42. Через подвалы и технические подполья секций здания допускается прокладка силовых кабелей напряжением до 1 кВ, питающих электроприемники других секций здания. Указанные кабели не рассматриваются как транзитные, прокладка транзитных кабелей через подвалы и технические подполья зданий запрещается.
 7.1.43. Открытая прокладка транзитных кабелей и проводов через кладовые и складские помещения не допускается.
 7.1.44. Линии, питающие холодильные установки предприятий торговли и общественного питания, должны быть проложены от ВРУ или ГРЩ этих предприятий.
 7.1.45. Выбор сечения проводников следует проводить согласно требованиям соответствующих глав ПУЭ.
 Однофазные двух- и трехпроводные линии, а также трехфазные четырех- и пятипроводные линии при питании однофазных нагрузок, должны иметь сечение нулевых рабочих (N) проводников, равное сечению фазных проводников.
 Трехфазные четырех- и пятипроводные линии при питании трехфазных симметричных нагрузок должны иметь сечение нулевых рабочих (N) проводников, равное сечению фазных проводников, если фазные проводники имеют сечение до 16 мм2 по меди и 25 мм2 по алюминию, а при больших сечениях — не менее 50% сечения фазных проводников.
 Сечение РЕN проводников должно быть не менее сечения N проводников и не менее 10 мм2 по меди и 16 мм2 по алюминию независимо от сечения фазных проводников.
 Сечение РЕ проводников должно равняться сечению фазных при сечении последних до 16 мм2, 16 мм2 при сечении фазных проводников от 16 до 35 мм2 и 50% сечения фазных проводников при больших сечениях.
 Сечение РЕ проводников, не входящих в состав кабеля, должно быть не менее 2,5 мм2 — при наличии механической защиты и 4 мм2 — при ее отсутствии.
 Внутреннее электрооборудование
 7.1.46. В помещениях для приготовления пищи, кроме кухонь квартир, светильники с лампами накаливания, устанавливаемые над рабочими местами (плитами, столами и т.п.), должны иметь снизу защитное стекло. Светильники с люминесцентными лампами должны иметь решетки или сетки либо ламподержатели, исключающие выпадание ламп.
 7.1.47. В ванных комнатах, душевых и санузлах должно использоваться только то электрооборудование, которое специально предназначено для установки в соответствующих зонах указанных помещений по ГОСТ Р 50571.11-96 «Электроустановки зданий. Часть 7. Требования к специальным электроустановкам. Раздел 701. Ванные и душевые помещения», при этом должны выполняться следующие требования:
 - электрооборудование должно иметь степень защиты по воде не ниже чем:
 в зоне 0 — IРХ7;
 в зоне 1 — IРХ5;
 в зоне 2 — IРХ4 (IРХ5 — в ваннах общего пользования);
 в зоне 3 — IРХ1 (IРХ5 — в ваннах общего пользования);
 - в зоне 0 могут использоваться электроприборы напряжением до 12 В, предназначенные для применения в ванне, причем источник питания должен размещаться за пределами этой зоны;
 - в зоне 1 могут устанавливаться только водонагреватели;
 - в зоне 2 могут устанавливаться водонагреватели и светильники класса защиты 2;
 - в зонах 0,1 и 2 не допускается установка соединительных коробок, распредустройств и устройств управления.
 7.1.48. Установка штепсельных розеток в ванных комнатах, душевых, мыльных помещениях бань, помещениях, содержащих нагреватели для саун (далее по тексту «саунах»), а также в стиральных помещениях прачечных не допускается, за исключением ванных комнат квартир и номеров гостиниц.
 В ванных комнатах квартир и номеров гостиниц допускается установка штепсельных розеток в зоне 3 по ГОСТ Р 50571.11-96, присоединяемых к сети через разделительные трансформаторы или защищенных устройством защитного отключения, реагирующим на дифференциальный ток, не превышающий 30 мА.
 Любые выключатели и штепсельные розетки должны находиться на расстоянии не менее 0,6 м от дверного проема душевой кабины.
 7.1.49. В зданиях при трехпроводной сети (см. п. 7.1.36) должны устанавливаться штепсельные розетки на ток не менее 10 А с защитным контактом.
 Штепсельные розетки, устанавливаемые в квартирах, жилых комнатах общежитии, а также в помещениях для пребывания детей в детских учреждениях (садах, яслях, школах и т.п.), должны иметь защитное устройство, автоматически закрывающее гнезда штепсельной розетки при вынутой вилке.
 7.1.50. Минимальное расстояние от выключателей, штепсельных розеток и элементов электроустановок до газопроводов должно быть не менее 0,5 м.
 7.1.51. Выключатели рекомендуется устанавливать на стене со стороны дверной ручки на высоте до 1 м, допускается устанавливать их под потолком с управлением при помощи шнура.
 В помещениях для пребывания детей в детских учреждениях (садах, яслях, школах и т.п.) выключатели следует устанавливать на высоте 1,8 м от пола.
 7.1.52. В саунах, ванных комнатах, санузлах, мыльных помещениях бань, парилках, стиральных помещениях прачечных и т.п. установка распределительных устройств и устройств управления не допускается.
 В помещениях умывальников и зонах 1 и 2 (ГОСТ Р 50571.11-96) ванных и душевых помещений допускается установка выключателей, приводимых в действие шнуром.
 7.1.53. Отключающие аппараты сети освещения чердаков, имеющих элементы строительных конструкций (кровлю, фермы, стропила, балки и т.п.) из горючих материалов, должны быть установлены вне чердака.
 7.1.54. Выключатели светильников рабочего, безопасности и эвакуационного освещения помещений, предназначенных для пребывания большого количества людей (например, торговых помещений магазинов, столовых, вестибюлей гостиниц и т.п.), должны быть доступны только для обслуживающего персонала.
 7.1.55. Над каждым входом в здание должен быть установлен светильник.
 7.1.56. Домовые номерные знаки и указатели пожарных гидрантов, установленные на наружных стенах зданий, должны быть освещены. Питание электрических источников света номерных знаков и указателей гидрантов должно осуществляться от сети внутреннего освещения здания, а указателей пожарных гидрантов, установленных на опорах наружного освещения, — от сети наружного освещение.
 7.1.57. Противопожарные устройства и охранная сигнализация, независимо от категории по надежности электроснабжения здания, должны питаться от двух вводов, а при их отсутствии — двумя линиями от одного ввода. Переключение с одной линии на другую должно осуществляться автоматически.
 7.1.58. Устанавливаемые на чердаке электродвигатели, распределительные пункты, отдельно устанавливаемые коммутационные аппараты и аппараты защиты должны иметь степень защиты не ниже IР44.
 Учет электроэнергии
 7.1.59. В жилых зданиях следует устанавливать один одно- или трехфазный расчетный счетчик (при трехфазном вводе) на каждую квартиру.
 7.1.60. Расчетные счетчики в общественных зданиях, в которых размещено несколько потребителей электроэнергии, должны предусматриваться для каждого потребителя, обособленного в административно-хозяйственном отношении (ателье, магазины, мастерские, склады, жилищно-эксплуатационные конторы и т.п.).
 7.1.61. В общественных зданиях расчетные счетчики электроэнергии должны устанавливаться на ВРУ (ГРЩ) в точках балансового разграничения с энергоснабжающей организацией. При наличии встроенных или пристроенных трансформаторных подстанций, мощность которых полностью используется потребителями данного здания, расчетные счетчики должны устанавливаться на выводах низшего напряжения силовых трансформаторов на совмещенных щитах низкого напряжения, являющихся одновременно ВРУ здания.
 ВРУ и приборы учета разных абонентов, размещенных в одном здании, допускается устанавливать в одном общем помещении. По согласованию с энергоснабжающей организацией расчетные счетчики могут устанавливаться у одного из потребителей, от ВРУ которого питаются прочие потребители, размещенные в данном здании. При этом на вводах питающих линий в помещениях этих прочих потребителей следует устанавливать контрольные счетчики для расчета с основным абонентом.
 7.1.62. Расчетные счетчики для общедомовой нагрузки жилых зданий (освещение лестничных клеток, контор домоуправлений, дворовое освещение и т.п.) рекомендуется устанавливать в шкафах ВРУ или на панелях ГРЩ.
 7.1.63. Расчетные квартирные счетчики рекомендуется размещать совместно с аппаратами защиты (автоматическими выключателями, предохранителями).
 При установке квартирных щитков в прихожих квартир счетчики, как правило, должны устанавливаться на этих щитках, допускается установка счетчиков на этажных щитках.
 7.1.64. Для безопасной замены счетчика, непосредственно включаемого в сеть, перед каждым счетчиком должен предусматриваться коммутационный аппарат для снятия напряжения со всех фаз, присоединенных к счетчику.
 Отключающие аппараты для снятия напряжения с расчетных счетчиков, расположенных в квартирах, должны размещаться за пределами квартиры.
 7.1.65. После счетчика, включенного непосредственно в сеть, должен быть установлен аппарат защиты. Если после счетчика отходит несколько линий, снабженных аппаратами защиты, установка общего аппарата защиты не требуется.
 7.1.66. Рекомендуется оснащение жилых зданий системами дистанционного съема показаний счетчиков.
 Защитные меры безопасности
 7.1.67. Заземление и защитные меры безопасности электроустановок зданий должны выполняться в соответствии с требованиями гл. 1.7 и дополнительными требованиями, приведенными в данном разделе.
 7.1.68. Во всех помещениях необходимо присоединять открытые проводящие части светильников общего освещения и стационарных электроприемников (электрических плит, кипятильников, бытовых кондиционеров, электрополотенец и т.п.) к нулевому защитному проводнику.
 7.1.69. В помещениях зданий металлические корпуса однофазных переносных электроприборов и настольных средств оргтехники класса I по ГОСТ 12.2.007.0-75 «ССБТ. Изделия электротехнические. Общие требования безопасности» должны присоединяться к защитным проводникам трехпроводной групповой линии (см. п. 7.1.36).
 К защитным проводникам должны подсоединяться металлические каркасы перегородок, дверей и рам, используемых для прокладки кабелей.
 7.1.70. В помещениях без повышенной опасности допускается применение подвесных светильников, не оснащенных зажимами для подключения защитных проводников, при условии, что крюк для их подвески изолирован. Требования данного пункта не отменяют требований п. 7.1.36 и не являются основанием для выполнения электропроводок двухпроводными.
 7.1.71. Для защиты групповых линий, питающих штепсельные розетки для переносных электрических приборов, рекомендуется предусматривать устройства защитного отключения (У 30).
 7.1.72. Если устройство защиты от сверхтока (автоматический выключатель, предохранитель) не обеспечивает время автоматического отключения 0,4 с при номинальном напряжении 220 В из-за низких значений токов короткого замыкания и установка (квартира) не охвачена системой уравнивания потенциалов, установка УЗО является обязательной.
 7.1.73. При установке УЗО последовательно должны выполняться требования селективности. При двух- и многоступенчатой схемах УЗО, расположенное ближе к источнику питания, должно иметь уставку и время срабатывания не менее чем в 3 раза большие, чем у УЗО, расположенного ближе к потребителю.
 7.1.74. В зоне действия УЗО нулевой рабочий проводник не должен иметь соединений с заземленными элементами и нулевым защитным проводником.
 7.1.75. Во всех случаях применения УЗО должно обеспечивать надежную коммутацию цепей нагрузки с учетом возможных перегрузок.
 7.1.76. Рекомендуется использовать УЗО, представляющее собой единый аппарат с автоматическим выключателем, обеспечивающим защиту от сверхтока.
 Не допускается использовать УЗО в групповых линиях, не имеющих защиты от сверхтока, без дополнительного аппарата, обеспечивающего эту защиту.
 При использовании УЗО, не имеющих защиты от сверхтока, необходима их расчетная проверка в режимах сверхтока с учетом защитных характеристик вышестоящего аппарата, обеспечивающего защиту от сверхтока.
 7.1.77. В жилых зданиях не допускается применять УЗО, автоматически отключающие потребителя от сети при исчезновении или недопустимом падении напряжения сети. При этом УЗО должно сохранять работоспособность на время не менее 5 с при снижении напряжения до 50% номинального.
 7.1.78. В зданиях могут применяться УЗО типа «А», реагирующие как на переменные, так и на пульсирующие токи повреждений, или «АС», реагирующие только на переменные токи утечки.
 Источником пульсирующего тока являются, например, стиральные машины с регуляторами скорости, регулируемые источники света, телевизоры, видеомагнитофоны, персональные компьютеры и др.
 7.1.79. В групповых сетях, питающих штепсельные розетки, следует применять УЗО с номинальным током срабатывания не более 30 мА.
 Допускается присоединение к одному УЗО нескольких групповых линий через отдельные автоматические выключатели (предохранители).
 Установка УЗО в линиях, питающих стационарное оборудование и светильники, а также в общих осветительных сетях, как правило, не требуется.
 7.1.80. В жилых зданиях УЗО рекомендуется устанавливать на квартирных щитках, допускается их установка на этажных щитках.
 7.1.81. Установка УЗО запрещается для электроприемников, отключение которых может привести к ситуациям, опасным для потребителей (отключению пожарной сигнализации и т.п.).
 7.1.82. Обязательной является установка УЗО с номинальным током срабатывания не более 30 мА для групповых линий, питающих розеточные сети, находящиеся вне помещений и в помещениях особо опасных и с повышенной опасностью, например в зоне 3 ванных и душевых помещений квартир и номеров гостиниц.
 7.1.83. Суммарный ток утечки сети с учетом присоединяемых стационарных и переносных электроприемников в нормальном режиме работы не должен превосходить 1/3 номинального тока УЗО. При отсутствии данных ток утечки электроприемников следует принимать из расчета 0,4 мА на 1 А тока нагрузки, а ток утечки сети — из расчета 10 мкА на 1 м длины фазного проводника.
 7.1.84. Для повышения уровня защиты от возгорания при замыканиях на заземленные части, когда величина тока недостаточна для срабатывания максимальной токовой защиты, на вводе в квартиру, индивидуальный дом и т.п. рекомендуется установка УЗО с током срабатывания до 300 мА.
 7.1.85. Для жилых зданий при выполнении требований п. 7.1.83 функции УЗО по пп. 7.1.79 и 7.1.84 могут выполняться одним аппаратом с током срабатывания не более 30 мА.
 7.1.86. Если УЗО предназначено для защиты от поражения электрическим током и возгорания или только для защиты от возгорания, то оно должно отключать как фазный, так и нулевой рабочие проводники, защита от сверхтока в нулевом рабочем проводнике не требуется.
 7.1.87. На вводе в здание должна быть выполнена система уравнивания потенциалов путем объединения следующих проводящих частей:
 - основной (магистральный) защитный проводник;
 - основной (магистральный) заземляющий проводник или основной заземляющий зажим;
 - стальные трубы коммуникаций зданий и между зданиями;
 - металлические части строительных конструкций, молниезащиты, системы центрального отопления, вентиляции и кондиционирования. Такие проводящие части должны быть соединены между собой на вводе в здание.
 Рекомендуется по ходу передачи электроэнергии повторно выполнять дополнительные системы уравнивания потенциалов.
 7.1.88. К дополнительной системе уравнивания потенциалов должны быть подключены все доступные прикосновению открытые проводящие части стационарных электроустановок, сторонние проводящие части и нулевые защитные проводники всего электрооборудования (в том числе штепсельных розеток) .
 Для ванных и душевых помещений дополнительная система уравнивания потенциалов является обязательной и должна предусматривать, в том числе, подключение сторонних проводящих частей, выходящих за пределы помещений. Если отсутствует электрооборудование с подключенными к системе уравнивания потенциалов нулевыми защитными проводниками, то систему уравнивания потенциалов следует подключить к РЕ шине (зажиму) на вводе. Нагревательные элементы, замоноличенные в пол, должны быть покрыты заземленной металлической сеткой или заземленной металлической оболочкой, подсоединенными к системе уравнивания потенциалов. В качестве дополнительной защиты для нагревательных элементов рекомендуется использовать УЗО на ток до 30 мА.
 Не допускается использовать для саун, ванных и душевых помещений системы местного уравнивания потенциалов.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 7.2. Электроустановки зрелищных предприятий, клубных учреждений и спортивных сооружений 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Кабельный бизнес. Выпуск №3
 с Дианой Медной
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 7.2. Электроустановки зрелищных предприятий, клубных учреждений и спортивных сооружений
 Раздел 7. Электрооборудование специальных установок
 Глава 7.2. Электроустановки зрелищных предприятий, клубных учреждений и спортивных сооружений
 Область применения. Определения
 7.2.1. Настоящая глава Правил распространяется на электроустановки, расположенные в зданиях зрелищных предприятий со зрительными залами: театров, цирков, кинотеатров, концертных залов, клубов, центров творчества детей и подростков, крытых спортивных сооружений, дворцов спорта, спортивных залов и т.п.
 7.2.2. Электроустановки зрелищных предприятий, кроме требований настоящей главы, должны удовлетворять требованиям глав разд. 1-6 и гл. 7.1 в той мере, в какой они не изменены настоящей главой.
 7.2.3. Сцена — специально оборудованная часть здания, предназначенная для показа спектаклей различных жанров.
 В состав сцены входят: основная игровая часть (планшет сцены), сообщающаяся со зрительным залом портальным проемом, авансцена, аръерсцена и боковые карманы, объединенные проемами в стенах с основной игровой частью сцены, а также трюм и надколосниковое пространство.
 7.2.4. Эстрада—часть зрительного зала, предназначенная для эстрадных и концертных выступлений. Эстрада может быть отделена от зрительного зала портальной стеной с открытым проемом или находиться в общем объеме со зрительным залом.
 7.2.5. Манеж — часть зрительного зала, предназначенная для цирковых представлений.
 7.2.6. Сценический подъем — механизм, предназначенный для подъема и спуска декораций, софитов, занавесов и другого сценического оборудования.
 7.2.7. Постановочное освещение — освещение, предназначенное для светового оформления театральных постановок, концертов, эстрадных и цирковых представлений.
 7.2.8. Технические аппаратные —помещения, в которых размещаются осветительные и проекционные приборы, устройства управления постановочным освещением, аппаратура связи, электроакустические и кинотехнологические устройства, электроустановки питания и управления электроприводами механизмов сцены (эстрады, манежа).
 Общие требования. Электроснабжение
 7.2.9. Питание электроприемников должно осуществляться от сети 380/220 В с системой заземления ТN-S или ТN-С-S.
 При реконструкции зрелищных предприятий, имеющих напряжение сети 220/127 или 3х220 В, следует предусматривать перевод сети на напряжение 380/220 В с системой заземления ТN-S или ТN-С-S.
 7.2.10. Выбор нестандартного напряжения для электроприемников постановочного освещения и электроустановок механизмов сцены, питаемых от отдельных трансформаторов, выпрямителей или преобразователей, должен осуществляться при проектировании.
 7.2.11. Все помещения, входящие в состав сцены (эстрады), а также сейфы декораций, склады (декораций, костюмов, реквизитов, бутафории, мебели и материальные), мастерские (живописные, постижерные, бутафорские, столярные, художника, макетные, трафаретные, объемных декораций, пошивочные, обувные), кладовые (красок, хозяйственные, машиниста и электрика сцены, бельевые), гардеробные для актеров и костюмерные следует относить к пожароопасным зонам класса П-Па, если указанные помещения по условиям эксплуатации и характеристикам примененного оборудования не отнесены к более высокому классу по взрывопожарной опасности.
 Таблица 7.2.1. Категории электроприемников зрелищных предприятий по надежности электроснабжения
 Наименование электроприемника
 Категория по надежности электроснабжения при суммарной вместимости зрительных залов, чел.
 менее 800
 800 и более
 1. Электродвигатели пожарных насосов, автоматическая пожарная сигнализация и пожаротушение, системы противодымной защиты, оповещения о пожаре, противопожарного занавеса, освещения безопасности и эвакуационного
 I
 I
 2. Электроприемники постановочного освещения
 III
 II
 3. Электроприемники сценических механизмов
 III
 II
 4. Электроприемники технических аппаратных и систем звукофикации
 III
 II
 5. Остальные электроприемники, не указанные в пп. 1-4, а также комплексы электроприемников зданий с залами вместимостью 300 мест и менее
 III
 III
 7.2.12. Категории электроприемников по надежности электроснабжения приведены в табл. 7.2.1.
 7.2.13. Питание электроустановок зрелищных предприятий может осуществляться как от собственной (абонентской) ТП (встроенной, пристроенной или отдельно стоящей), так и от ТП общего пользования.
 К линиям 0,4 кВ, питающим зрелищное предприятие от ТП общего пользования, не допускается присоединение электроустановок других потребителей. Допускается осуществлять питание электроустановок других потребителей от собственной (абонентской) ТП зрелищного предприятия.
 7.2.14. Электроснабжение зрелищного предприятия с суммарным (при нескольких зрительных залах в одном здании) количеством мест в зрительных залах 800 и более и детских зрелищных предприятий независимо от количества мест должно удовлетворять следующим требованиям:
 1. Питание электроприемников рекомендуется выполнять от двух трансформаторов собственной (абонентской) ТП. При нецелесообразности сооружения собственной ТП питание электроприемников следует осуществлять от двух трансформаторов ТП общего пользования.
 2. Трансформаторы должны получать питание, как правило, от двух независимых источников 6-10 кВ.
 3. При отключении одного трансформатора оставшийся в работе трансформатор должен обеспечить питание всех электроприемников зрелищного предприятия.
 4. ГРЩ должен иметь две секции шин 380/220 В с устройствами АВР на шинах. Питание секций ГРЩ от трансформаторов следует выполнять взаимно резервируемыми линиями. При совмещении ГРЩ со щитом ТП или КТП АВР устанавливается на щите ТП или КТП.
 7.2.15. Электроснабжение зрелищного предприятия с суммарным количеством мест в зрительных залах менее 800 должно удовлетворять следующим требованиям:
 1. Питание электроприемников следует выполнять, как правило, от двух трансформаторов ТП общего пользования. Допускается осуществлять питание ГРЩ (ВРУ) зрелищного предприятия от одного трансформатора при условии прокладки от ТП до ГРЩ (ВРУ) двух взаимно резервируемых линий.
 2. При отключении одного трансформатора оставшийся в работе трансформатор должен обеспечивать питание основных электроприемников зрелищного предприятия.
 3. ГРЩ (ВРУ) должен иметь две секции шин 380/220 В. Питание секций следует предусматривать отдельными взаимно резервируемыми линиями от ТП. Переключение питания на секциях ГРЩ (ВРУ) должно осуществляться, как правило, вручную.
 4. Для электроприемников I категории по надежности электроснабжения должен быть предусмотрен второй независимый источник питания.
 7.2.16. Электроснабжение зрелищного предприятия с суммарным количеством мест в зрительных залах до 300 может осуществляться от одного трансформатора ТП общего пользования.
 7.2.17. При размещении зрелищного предприятия с суммарным количеством мест до 300, за исключением детских зрелищных предприятий (см. п. 7.2.14), в здании другого назначения питание электроприемников зрелищного предприятия допускается осуществлять от общего ГРЩ (ВРУ).
 7.2.18. Пристроенные или встроенные ТП с трансформаторами, имеющими масляное заполнение, должны удовлетворять требованиям гл. 4.2, а также следующим требованиям:
 1. Каждый трансформатор должен быть установлен в отдельной камере, имеющей выход только наружу. При применении КТП разрешается установка в одном помещении одной КТП с двумя трансформаторами. Помещения ТП и КТП должны размещаться на первом этаже.
 2. Двери трансформаторных камер или помещений КТП должны быть расположены на расстоянии не менее 5 м от ближайшей двери для прохода зрителей или эвакуационного выхода.
 3. Предусматривать выходы (двери) из помещений ТП и КТП непосредственно на пути эвакуации не допускается.
 7.2.19. Комплектные трансформаторные подстанции с трансформаторами, не имеющими масляного заполнения, могут располагаться внутри здания в отдельном помещении. При этом должна быть обеспечена возможность транспортировки оборудования КТП для замены и ремонта.
 7.2.20. В помещениях ТП, КТП могут размещаться РУ и вращающиеся преобразователи до 1 кВ для питания электроприводов механизмов сцены, шкафы с аккумуляторными батареями и тиристорные регуляторы постановочного освещения при условии обслуживания всего электрооборудования, расположенного в помещении, персоналом объекта.
 7.2.21. Распределительное устройство ТП выше 1 кВ должно размещаться в отдельном помещении с самостоятельными запирающимися входами для обслуживания персоналом энергоснабжающей организации.
 Размещение РУ до 1 кВ и выше в одном помещении допускается только при условии их эксплуатации персоналом одной организации.
 Требование о размещении РУ до 1 кВ и выше в разных помещениях не распространяется на КТП. Высоковольтная часть КТП в необходимых случаях пломбируется организацией, в ведении которой она находится.
 7.2.22. К линиям, питающим электроакустические и кинотехнические устройства, подключение других электроприемников не допускается.
 7.2.23. Питание освещения безопасности и эвакуационного освещения должно выполняться в соответствии с требованиями гл. 6.1 и учетом дополнительных требований, приведенных в пп. 7.2.24 и 7.2.25.
 7.2.24. Для питания в аварийных режимах освещения безопасности, эвакуационного освещения и пожарной сигнализации в зрелищных предприятиях рекомендуется установка аккумуляторных батарей.
 Установку аккумуляторных батарей для указанных целей в обязательном порядке необходимо предусматривать:
 1. В детских зрелищных предприятиях независимо от количества мест и числа источников питания.
 2. В зрелищных предприятиях (кроме кинотеатров) с суммарным количеством мест в зрительных залах 800 и более независимо от числа источников питания.
 3. При наличии одного источника питания:
 - в клубных учреждениях при суммарном количестве мест в зрительных залах более 500;
 - в остальных зрелищных предприятиях при суммарном количестве мест в зрительных залах более 300.
 При наличии двух источников питания для указанных в п. 3 зрелищных предприятий аккумуляторные батареи могут не устанавливаться.
 Аккумуляторные батареи также могут не устанавливаться:
 - в кинотеатрах при суммарном количестве мест в зрительных залах менее 800;
 - в клубных учреждениях при количестве мест 500 и менее;
 - в остальных зрелищных предприятиях при количестве мест в зрительных залах 300 и менее.
 7.2.25. Шкафы с переносными аккумуляторными батареями разрешается устанавливать внутри любых помещений, за исключением помещений для зрителей и артистов. Переносные аккумуляторные батареи напряжением до 48 В емкостью до 150 А·ч для питания аварийного освещения и пожарной сигнализации, устанавливаемые в металлических шкафах с естественной вытяжной вентиляцией наружу здания, могут заряжаться на месте их установки. При этом класс помещения по взрыво- и пожароопасности не меняется.
 Емкость аккумуляторных батарей должна быть выбрана из расчета непрерывной работы светильников аварийного освещения в течение 1 ч.
 Кислотные аккумуляторные установки на напряжение выше 48 В и емкостью более 150 А·ч следует выполнять в соответствии с требованиями гл. 5.5.
 Электрическое освещение
 7.2.26. Допустимые отклонения напряжения у осветительных приборов должны соответствовать требованиям ГОСТ 13109-87 «Электрическая энергия. Требования к качеству электрической энергии в электрических сетях общего назначения».
 7.2.27. Осветительные приборы постановочного освещения должны иметь предохранительные сетки, исключающие выпадение светофильтров, линз, ламп, других внутренних частей световых приборов и осколков стекла или кварца в случае разрыва лампы.
 7.2.28. Постановочное освещение, освещение пюпитров оркестра должны иметь плавное регулирование яркости источников света. Для клубных учреждений при количестве мест в зрительном зале до 500 допускается иметь нерегулируемое освещение.
 7.2.29. В зрительных залах вместимостью более 500 мест рекомендуется предусматривать плавное регулирование яркости источников света.
 7.2.30. В помещениях для зрителей должно быть предусмотрено дежурное освещение, обеспечивающее пониженную освещенность не менее 15% нормируемой в этих помещениях. Допускается использовать в качестве части дежурного освещения аварийное или эвакуационное освещение.
 7.2.31. В зрительных залах со стационарными киноустановками в случае аварийного прекращения кинопроекции должно предусматриваться автоматическое включение светильников, обеспечивающих не менее 15% нормируемой освещенности для режима освещения зала в перерывах между киносеансами.
 7.2.32. Управление рабочим и дежурным освещением должно быть предусмотрено:
 - для зрительного зала — из аппаратной управления постановочным освещением, из кинопроекционной, с поста главного билетера или от входа в зрительный зал;
 - для сцены, эстрады — из аппаратной управления постановочным освещением, с пульта на сцене (эстраде);
 - для вестибюлей, фойе, кулуаров, гардеробов, буфетов, санузлов, курительных и других помещений для зрителей — централизованное управление рабочим освещением с поста главного билетера или от входа в зрительный зал, а дежурным освещением, кроме того, из помещения пожарного поста (при его наличии) или ГРЩ.
 7.2.33. Освещение безопасности должно выполняться в помещениях сцены (эстрады), касс, администратора, гардероба, постов охраны, пожарного поста, технических аппаратных, здравпунктов, ТП, КТП, ГРЩ, телефонной станции и в помещениях для животных в цирках.
 Эвакуационное освещение должно быть предусмотрено во всех помещениях, где возможно пребывание более 50 чел., а также на всех лестницах, проходах и других путях эвакуации.
 7.2.34. Световые указатели должны быть размещены над дверями по путям эвакуации из зрительного зала, со сцены (эстрады, манежа) и из других помещений в направлении выхода из здания и иметь окраску в соответствии с НПБ 160-97 «Цвета сигнальные. Знаки пожарной безопасности. Виды, размеры, общие технические требования».
 Световые указатели должны присоединяться к источнику питания освещения безопасности или эвакуационного освещения или автоматически на него переключаться при исчезновении напряжения на питающих их основных источниках. Световые указатели должны быть включены в течение всего времени пребывания зрителей в здании.
 7.2.35. Управление освещением безопасности и эвакуационным освещением должно предусматриваться из помещения пожарного поста, из щитовой аварийного освещения или с ГРЩ (ВРУ).
 7.2.36. Для освещения безопасности и эвакуационного освещения, включаемого или переключаемого на питание от аккумуляторной установки, должны применяться лампы накаливания.
 Люминесцентные лампы могут применяться при питании светильников от аккумуляторной установки через преобразователи постоянного тока в переменный.
 7.2.37. Освещение пюпитров оркестрантов в оркестровой яме должно производиться светильниками, присоединенными к штепсельным розеткам.
 7.2.38. В зрелищных предприятиях должна предусматриваться возможность присоединения иллюминационных и рекламных установок.
 Силовое электрооборудование
 7.2.39. Питание электродвигателей пожарных насосов, систем противодымной защиты, пожарной сигнализации и пожаротушения, оповещения о пожаре следует предусматривать по самостоятельным линиям от подстанций, ГРЩ или ВРУ.
 7.2.40. Включение электродвигателей пожарных насосов и систем противодымной защиты и установок противопожарной автоматики должно сопровождаться автоматическим отключением электроприемников систем вентиляции и кондиционирования воздуха. Допускается автоматическое отключение и другого силового электрооборудования, за исключением электродвигателей противопожарного занавеса, циркуляционных насосов и лифтов.
 7.2.41. Пуск электродвигателей пожарных насосов следует выполнять:
 - дистанционно от кнопок у пожарных кранов — при отсутствии спринклерных и дренчерных устройств;
 - автоматически — при наличии спринклерных и дренчерных устройств с дистанционным дублированием (для пуска и остановки) из помещений пожарного поста и насосной.
 Пуск электродвигателей пожарных насосов должен контролироваться в помещении пожарного поста световым и звуковым сигналами.
 7.2.42. Электроприводы механизмов сцены должны автоматически отключаться по достижении механизмами крайних положений.
 Электроприводы механизмов сценических подъемов, противопожарного занавеса, подъемно-спускных площадок и подъемно-транспортных устройств (кроме тельферных) должны иметь аварийное автоматическое отключение переспуска и переподъема непосредственно в силовой цепи, после срабатывания которого должен быть исключен пуск электроприводов аппаратами ручного или автоматического управления.
 7.2.43. При количестве сценических подъемов более десяти следует предусматривать на пульте механизмов сцены, а при его отсутствии — на пульте помощника режиссера, аппарат управления, обеспечивающий одновременное отключение всех сценических подъемов.
 7.2.44. Для аварийной остановки всех механизмов, обслуживающих сцену (эстраду, манеж), должны предусматриваться отключающие аппараты, располагаемые не менее чем в двух местах, откуда хорошо просматривается работа этих механизмов.
 7.2.45. Двери в ограждениях вращающейся части сцены (эстрады), подъемно-спускных площадок сцены и оркестра, софитов, технологических подъемников должны быть снабжены блокировочными устройствами, отключающими электродвигатели при открывании дверей и исключающими пуск механизмов после закрывания дверей без дополнительных действий (поворот ключа, нажатие кнопки и т.п.).
 7.2.46. Механизмы, имеющие кроме электрического привода механический ручной привод, должны быть снабжены блокировкой, отключающей электропривод при переходе на ручное управление.
 7.2.47. Контакты приборов и аппаратов, предназначенные для обеспечения безопасности, должны работать на размыкание соответствующей цепи при исчезновении питания катушки данного прибора или аппарата.
 7.2.48. Противопожарный занавес должен быть снабжен блокировками, автоматически отключающими электродвигатель при ослаблении тяговых тросов и гравитационном спуске занавеса. Движение противопожарного занавеса должно сопровождаться световой и звуковой сигнализацией на планшете сцены и в помещении пожарного поста.
 7.2.49. Управление дымовыми люками должно предусматривать возможность как одновременного открытия всех люков, так и раздельного открытия и закрытия каждого люка. Допускается предусматривать закрытие дымовых люков вручную.
 Управление лебедкой дымовых люков должно предусматриваться с планшета сцены, из помещения пожарного поста-диспетчерской и помещения лебедки.
 Прокладка кабелей и проводов
 7.2.50. В дополнение к требованиям гл. 3.1 должны быть защищены от перегрузки силовые сети в пределах сцены (эстрады, манежа).
 7.2.51. Кабели и провода должны приниматься с медными жилами, электропроводки не должны распространять горение:
 - в зрительных залах, в том числе в пространстве над залами и за подвесными потолками;
 - на сцене, в чердачных помещениях с горючими конструкциями;
 - для цепей управления противопожарными устройствами, а также линий пожарной и охранной сигнализации, звукофикации, линий постановочного освещения и электроприводов сценических механизмов.
 В остальных помещениях для питающих и распределительных сетей допускается применение кабелей и проводов с алюминиевыми жилами сечением не менее 16 мм2.
 7.2.52. В зрительных залах, фойе, буфетах и других помещениях для зрителей электропроводку рекомендуется выполнять скрытой сменяемой.
 7.2.53. Кабели и провода должны прокладываться в стальных трубах в пределах сцены (эстрады, манежа), а также в зрительных залах независимо от количества мест.
 7.2.54. Для линий постановочного освещения допускается прокладка в одной стальной трубе до 24 проводов при условии, что температура не будет превышать нормированную для изоляции проводов.
 7.2.55. Линии, питающие осветительные приборы постановочного освещения, размещаемые на передвижных конструкциях, следует выполнять гибким медным кабелем.
 7.2.56. Электропроводки, питающие переносные и передвижные электроприемники и электроприемники на виброизолирующих основаниях, следует предусматривать в соответствии с требованиями гл. 2.1.
 7.2.57. Переходы от стационарной электропроводки к подвижной следует выполнять через электрические соединители (или коробки зажимов), устанавливаемые в доступных для обслуживания местах.
 Защитные меры безопасности
 7.2.58. Заземление и защитные меры безопасности электроустановок следует выполнять в соответствии с требованиями гл. 1.7, 7.1 и дополнительными требованиями, приведенными в данном разделе.
 7.2.59. Подвижные металлические конструкции сцены (эстрады, манежа), предназначенные для установки осветительных и силовых электроприемников (софитные фермы, портальные кулисы и т.п.), должны быть подключены к защитному заземлению посредством отдельного гибкого медного провода или жилы кабеля, которые не должны одновременно служить проводниками рабочего тока.
 Подключение вращающейся части сцены и аппаратуры, размещаемой на ней, допускается осуществлять через кольцевой контакт с двойным токосъемом.
 7.2.60. Металлические корпуса и конструкции кинотехнологических устройств, а также распределительных систем и сетей электроакустики, телевидения, связи и сигнализации должны присоединяться к защитному заземлению.
 Электротехнические и звуковоспроизводящие кинотехнологические установки, а также оборудование связи и телевидения, требующие пониженного уровня шумов, должны подключаться, как правило, к самостоятельному заземляющему устройству, заземлители которого должны находиться на расстоянии не менее 20 м от других заземлителей, а заземляющие проводники должны быть изолированы от проводников защитного заземления электроустановок.
 Сопротивление самостоятельного заземляющего устройства должно соответствовать требованиям предприятия — изготовителя аппаратуры или ведомственным нормам, но не должно превышать 4 Ом.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 7.3. Электроустановки во взрывоопасных зонах 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Меняясь, оставаться собой
 RusCable.Ru отмечает 27-летие
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 7.3. Электроустановки во взрывоопасных зонах
 Раздел 7. Электрооборудование специальных установок
 Глава 7.3. Электроустановки во взрывоопасных зонах
 Область применения
 7.3.1. Настоящая глава Правил распространяется на электроустановки, размещаемые во взрывоопасных зонах внутри и вне помещений. Эти электроустановки должны удовлетворять также требованиям других разделов Правил в той мере, в какой они не изменены настоящей главой.
 Выбор и установка электрооборудования (машин, аппаратов, устройств), электропроводок и кабельных линий для взрывоопасных зон производятся в соответствии с настоящей главой Правил на основе классификации взрывоопасных зон и взрывоопасных смесей.
 Требования к аккумуляторным установкам приведены в гл. 4.4.
 Указания настоящей главы не распространяются на подземные установки в шахтах и на предприятия, взрывоопасность установок которых является следствием применения, производства или хранения взрывчатых веществ, а также на электрооборудование, расположенное внутри технологических аппаратов.
 Определения
 7.3.2. Взрыв - быстрое преобразование веществ (взрывное горение), сопровождающееся выделением энергии и образованием сжатых газов, способных производить работу.
 7.3.3. Вспышка - быстрое сгорание горючей смеси, не сопровождающееся образованием сжатых газов.
 7.3.4. Тление - горение без свечения, обычно опознаваемое по появлению дыма.
 7.3.5. Электрическое искрение - искровые, дуговые и тлеющие электрические разряды.
 7.3.6. Искробезопасная электрическая цепь - электрическая цепь, выполненная так, что электрический разряд или ее нагрев не может воспламенить взрывоопасную среду при предписанных условиях испытания.
 7.3.7. Температура вспышки - самая низкая (в условиях специальных испытаний) температура горючего вещества, при которой над его поверхностью образуются пары и газы, способные вспыхивать от источника зажигания, но скорость их образования еще недостаточна для последующего горения.
 7.3.8. Температура воспламенения - температура горючего вещества, при которой оно выделяет горючие пары или газы с такой скоростью, что после воспламенения их от источника зажигания возникает устойчивое горение.
 7.3.9. Температура самовоспламенения - самая низкая температура горючего вещества, при которой происходит резкое увеличение скорости экзотермических реакций, заканчивающееся возникновением пламенного горения.
 7.3.10. Температура тления - самая низкая температура вещества (материалов, смеси), при которой происходит резкое увеличение скорости экзотермических реакций, заканчивающееся возникновением тления.
 7.3.11. Легковоспламеняющаяся жидкость (в дальнейшем ЛВЖ) - жидкость, способная самостоятельно гореть после удаления источника зажигания и имеющая температуру вспышки не выше 61 °С.
 К взрывоопасным относятся ЛВЖ, у которых температура вспышки не превышает 61 °С, а давление паров при температуре 20°С составляет менее 100 кПа (около 1 ат).
 7.3.12. Горючая жидкость-жидкость, способная самостоятельно гореть после удаления источника зажигания и имеющая температуру вспышки выше 61°С.
 Горючие жидкости с температурой вспышки выше 61 °С относятся к пожароопасным, но, нагретые в условиях производства до температуры вспышки и выше, относятся к взрывоопасным.
 7.3.13. Легкий газ - газ, который при температуре окружающей среды 20 °С и давлении 100 кПа имеет плотность 0,8 или менее по отношению к плотности воздуха.
 7.3.14. Тяжелый газ - газ, который при тех же условиях, что и в 7.3.13, имеет плотность более 0,8 по отношению к плотности воздуха.
 7.3.15. Сжиженный газ - газ, который при температуре окружающей среды ниже 20°С, или давлении выше 100 кПа, или при совместном действии обоих этих условий обращается в жидкость.
 7.3.16. Горючие газы относятся к взрывоопасным при любых температурах окружающей среды.
 7.3.17. Горючие пыль и волокна относятся к взрывоопасным, если их нижний концентрационный предел воспламенения не превышает 65 г/м3.
 7.3.18. Взрывоопасная смесь-смесь с воздухом горючих газов, паров ЛВЖ, горючих пыли или волокон с нижним концентрационным пределом воспламенения не более 65 г/м3 при переходе их во взвешенное состояние, которая при определенной концентрации способна взорваться при возникновении источника инициирования взрыва.
 К взрывоопасным относится также смесь горючих газов и паров ЛВЖ с кислородом или другим окислителем (например, хлором).
 Концентрация в воздухе горючих газов и паров ЛВЖ принята в процентах к объему воздуха, концентрация пыли и волокон - в граммах на кубический метр к объему воздуха.
 7.3.19. Верхний и нижний концентрационные пределы воспламенения - соответственно максимальная и минимальная концентрации горючих газов, паров ЛВЖ, пыли или волокон в воздухе, выше и ниже которых взрыва не произойдет даже при возникновении источника инициирования взрыва.
 7.3.20. Помещение - пространство, огражденное со всех сторон стенами (в том числе с окнами и дверями), с покрытием (перекрытием) и полом. Пространство под навесом и пространство, ограниченное сетчатыми или решетчатыми ограждающими конструкциями, не являются помещениями.
 7.3.21. Наружная установка - установка, расположенная вне помещения (снаружи) открыто или под навесом либо за сетчатыми или решетчатыми ограждающими конструкциями.
 7.3.22. Взрывоопасная зона - помещение или ограниченное пространство в помещении или наружной установке, в котором имеются или могут образоваться взрывоопасные смеси.
 7.3.23. Взрывозащищенное электрооборудование - электрооборудование, в котором предусмотрены конструктивные меры по устранению или затруднению возможности воспламенения окружающей его взрывоопасной среды вследствие эксплуатации этого электрооборудования.
 7.3.24. Электрооборудование общего назначения - электрооборудование, выполненное без учета требований, специфических для определенного назначения, определенных условий эксплуатации.
 7.3.25. Безопасный экспериментальный максимальный зазор (БЭМЗ) - максимальный зазор между фланцами оболочки, через который не проходит передача взрыва из оболочки в окружающую среду при любой концентрации смеси в воздухе.
 Классификация взрывоопасных смесей по ГОСТ 12.1.011-78
 7.3.26. Взрывоопасные смеси газов и паров с воздухом в зависимости от размера БЭМЗ подразделяются на категории согласно табл. 7.3.1.
 7.3.27. Взрывоопасные смеси газов и паров с воздухом в зависимости от температуры самовоспламенения подразделяются на шесть групп согласно табл. 7.3.2.
 7.3.28. Распределение взрывоопасных смесей газов и паров с воздухом по категориям и группам приведено в табл. 7.3.3.
 Таблица 7.3.1 Категории взрывоопасных смесей газов и паров с воздухом
 Категория смеси
 Наименование смеси
 БЭМЗ, мм
 I
 Рудничный метан
 Более 1,0
 II
 Промышленные газы и пары
 -
 IIА
 Промышленные газы и пары
 Более 0,9
 IIВ
 Промышленные газы и пары
 Более 0,5 до 0,9
 IIC
 Промышленные газы и пары
 До 0,5
 Примечание. Указанные в таблице значения БЭМЗ не могут служить для контроля ширины зазора оболочки в эксплуатации.
 Таблица 7.3.2 Группы взрывоопасных смесей газов и паров с воздухом по температуре самовоспламенения
 Группа
 Температура самовоспламенения смеси, °С
 Группа
 Температура самовоспламенения смеси, °С
 Т1
 Выше 450
 Т4
 Выше 135 до 200
 Т2
 Выше 300 до 450
 Т5
 Выше 100 до 135
 ТЗ
 Выше 200 до 300
 Т6
 Выше 85 до 100
 7.3.29. Нижний концентрационный предел воспламенения некоторых взрывоопасных пылей, а также их температуры тления, воспламенения и самовоспламенения приведены в табл. 7.3.4.
 7.3.30. Категории и группы взрывоопасных смесей газов и паров с воздухом, а также температуры тления, воспламенения и самовоспламенения пыли, не включенных в табл. 7.3.3 и 7.3.4, определяются испытательными организациями в соответствии с их перечнем по ГОСТ 12.2.021-76.
 Классификация и маркировка взрывозащищенного электрооборудования по ГОСТ 12.2.020-76*
 7.3.31. Взрывозащищенное электрооборудование подразделяется по уровням и видам взрывозащиты, группам и температурным классам.
 7.3.32. Установлены следующие уровни взрывозащиты электрооборудования: "электрооборудование повышенной надежности против взрыва", "взрывобезопасное электрооборудование" и "особовзрывобезопасное электрооборудование".
 Уровень "электрооборудование повышенной надежности против взрыва" - взрывозащищенное электрооборудование, в котором взрывозащита обеспечивается только в признанном нормальном режиме работы. Знак уровня - 2.
 Уровень "взрывобезопасное электрооборудование" - взрывозащищенное электрооборудование, в котором взрывозащита обеспечивается как при нормальном режиме работы, так и при признанных вероятных повреждениях, определяемых условиями эксплуатации, кроме повреждений средств взрывозащиты. Знак уровня - 1.
 Уровень "особовзрывобезопасное электрооборудование" - взрывозащищенное электрооборудование, в котором по отношению к взрывобезопасному электрооборудованию приняты дополнительные средства взрывозащиты, предусмотренные стандартами на виды взрывозащиты. Знак уровня - 0.
 7.3.33. Взрывозащищенное электрооборудование может иметь следующие виды взрывозащиты:
 Взрывонепроницаемая оболочка
 d
 Заполнение или продувка оболочки под избыточным давлением защитным газом
 р
 Искробезопасная электрическая цепь
 i
 Кварцевое заполнение оболочки с токоведущими частями
 q
 Масляное заполнение оболочки с токоведущими частями
 o
 Специальный вид взрывозащиты
 s
 Защита вида "е"
 e
 Таблица 7.3.3 Распределение взрывоопасных смесей по категориям и группам
 Категория смеси
 Группа смеси
 Вещества, образующие с воздухом взрывоопасную смесь
 I
 Т1
 Метан (рудничный)*
 IIA
 Т1
 Аммиак, аллил хлоридный, ацетон, ацетонитрил, бензол, бензотрифторид, винил хлористый, винилиден хлористый, 1,2-дихлорпропан, дихлорэтан, диэтиламин, диизопропиловый эфир, доменный газ, изобутилен, изобутан, изопропилбензол, кислота уксусная, ксилол, метан (промышленный)**, метилацетат, a-метилстирол, метил хлористый, метилизоцианат, метил-хлорформиат, метилциклопропил-кетон, метилэтилкетон, окись углерода, пропан, пиридин, растворители Р-4, Р-5 и РС-1, разбавитель РЭ-1, сольвент нефтяной, стирол, спирт диацетоновый, толуол, трифторхлорпропан, трифторпропен, трифторэтан, трифторхлорэтилен, триэтиламин, хлорбензол, циклопентадиен, этан, этил хлористый
 Т2
 Алкилбензол, амилацетат, ангидрид уксусный, ацетилацетон, ацетил хлористый, ацетопропилхлорид, бензин Б95/130, бутан, бутилацетат, бутилпропионат, винилацетат, винилиден фтористый, диатол, диизопропиламин, диметиламин, диметилформамид, изопентан, изопрен, изопропиламин, изооктан, кислота пропионовая, метиламин, метилизобутилкетон, метилметакрилат, метилмеркаптан, метилтрихлорсилан, 2-метилтиофен, метилфуран, моноизобутиламин, метилхлорметилдихлорсилан, окись мезитила, пентадиен-1,3, пропиламин, пропилен. Растворители: № 646, 647, 648, 649, РС-2, БЭФ и АЭ. Разбавители: РДВ, РКБ-1, РКБ-2. Спирты: бутиловый нормальный, бутиловый третичный, изоамиловый, изобутиловый, изопропиловый, метиловый, этиловый. Трифторпропилметилдихлорсилан, трифторэтилен, трихлорэтилен, изобутил хлористый, этиламин, этилацетат, этилбутират, этилендиамин, этиленхлоргидрин, этилизобутират, этилбензол, циклогексанол, циклогексанон
 IIА
 Т3
 Бензины: А-66, А-72, А-76, "галоша", Б-70, экстракционный по ТУ 38.101.303-72, экстракционный по МРТУ12Н-20-63. Бутилметакрилат, гексан, гептан, диизобутиламин, дипропиламин, альдегид изовалериановый, изооктилен, камфен, керосин, морфолин, нефть, эфир петролейный, полиэфир ТГМ-3, пентан, растворитель № 651, скипидар, спирт амиловый, триметиламин, топливо Т-1 и ТС-1, уайт-спирит, циклогексан, циклогексиламин, этилдихлортиофосфат, этилмеркаптан
 IIА
 Т4
 Ацетальдегид, альдегид изомасляный, альдегид масляный, альдегид пропионовый, декан, тетраметилдиаминометан, 1,1,3-триэтоксибутан
 Т5
 -
 Т6
 -
 IIВ
 Т1
 Коксовый газ, синильная кислота
 Т2
 Дивинил, 4,4-диметилдиоксан, диметилдихлорсилан, диоксан, диэтилдихлорсилан, камфорное масло, кислота акриловая, метилакрилат, метилвинилдихлорсилан, нитрил акриловой кислоты, нитроциклогексан, окись пропилена, окись-2-метилбутена-2, окись этилена, растворители АМР-3 и АКР, триметилхлорсилан, формальдегид, фуран, фурфурол, эпихлоргидрин, этилтрихлорсилан, этилен
 IIВ
 Т3
 Акролеин, винилтрихлорсилан, сероводород, тетрагидрофуран, тетраэтоксилан, триэтоксисилан, топливо дизельное, формальгликоль, этилдихлорсилан, этилцеллозольв
 Т4
 Дибутиловый эфир, диэтиловый эфир, диэтиловый эфир этиленгликоля
 Т5
 -
 Т6
 -
 IIС
 Т1
 Водород, водяной газ, светильный газ, водород 75% + азот 25%
 Т2
 Ацетилен, метилдихлорсилан
 Т3
 Трихлорсилан
 Т4
 -
 Т5
 Сероуглерод
 Т6
 -
 * Под рудничным метаном следует понимать рудничный газ, в котором кроме метана содержание газообразных углеводородов - гомологов метана С2-С5 - не более 0,1 объемной доли, а водорода впробах газов из шпуров сразу после бурения - не более 0,002 объемной доли общего объема горючих газов.
 ** В промышленном метане содержание водорода может составлять до 0,15 объемной доли.
 Виды взрывозащиты, обеспечивающие различные уровни взрывозащиты, различаются средствами и мерами обеспечения взрывобезопасности, оговоренными в стандартах на соответствующие виды взрывозащиты.
 7.3.34. Взрывозащищенное электрооборудование в зависимости от области применения подразделяется на две группы (табл. 7.3.5).
 7.3.35. Электрооборудование группы II, имеющее виды взрывозащиты 
 "взрывонепроницаемая оболочка" и (или) 
 "искробезопасная электрическая цепь", подразделяется на три подгруппы, соответствующие категориям взрывоопасных смесей согласно табл. 7.3.6.
 7.3.36. Электрооборудование группы II в зависимости от значения предельной температуры подразделяется на шесть температурных классов, соответствующих группам взрывоопасных смесей (табл. 7.3.7).
 Таблица 7.3.4 Нижний концентрационный предел воспламенения, температуры тления, воспламенения и самовоспламенения взрывоопасных пылей
 Вещество
 Взвешенная пыль
 Осевшая пыль
 Нижний концентрационный предел воспламенения, г/м3
 Температура воспламенения, °С
 Температура тления, °С
 Температура воспламенения, °С
 Температура самовоспламенения, °С
 Адипиновая кислота
 35
 550
 -
 320
 410
 Альтакс
 37,8
 645
 Не тлеет, плавится при 186 °С
 -
 -
 Алюминий
 40
 550
 320
 -
 470
 Аминопеларгоновая кислота
 10
 810
 Не тлеет, плавится при 190 °С
 -
 -
 Аминопласт
 52
 725
 264
 -
 559
 Аминоэнантовая кислота
 12
 740
 Не тлеет, плавится при 195 °С
 390
 450*
 4-Амилбензофенон 2-карбоновая кислота
 23,4
 562
 Не тлеет, плавится при 130 °С
 261
 422*
 Аммониевая соль 2,4-диоксибензол-сульфокислоты
 63,6
 -
 Не тлеет, плавится
 286
 470
 Антрацен
 5
 505
 Не тлеет, плавится при 217 °С
 -
 -
 Атразин технический, ТУ БУ-127-69
 30,4
 779
 Не тлеет, плавится при 170 °С
 220
 490*
 Атразин товарный
 39
 745
 То же
 228
 487*
 Белок подсолнечный пищевой
 26,3
 -
 193
 212
 458
 Белок соевый пищевой
 39,3
 -
 Не тлеет, обугливается
 324
 460
 Бис (трифторацетат) дибутилолова
 21,2
 554
 Не тлеет, плавится при 50 °С
 158
 577*
 Витамин В15
 28,2
 509
 -
 -
 -
 Витамин РР из плодов шиповника
 38
 610
 -
 -
 -
 Гидрохинон
 7,6
 800
 -
 -
 -
 Мука гороховая
 25
 560
 -
 -
 -
 Декстрин
 37,8
 400
 -
 -
 -
 Диоксид дициклопентадиена, ТУ 6-05-241-49-73
 19
 -
 Не тлеет
 129
 394
 2,5-Диметилгексин-3-диол-2,5
 9,7
 -
 Не тлеет, плавится при 90°С
 121
 386*
 Мука древесная
 11,2
 430
 -
 -
 255
 Казеин
 45
 520
 -
 -
 -
 Какао
 45
 420
 245
 -
 -
 Камфора
 10,1
 850
 -
 -
 -
 Канифоль
 12,6
 325
 Не тлеет, плавится при 80°С
 -
 -
 Кероген
 25
 597
 -
 -
 -
 Крахмал картофельный
 40,3
 430
 Не тлеет, обугливается
 -
 -
 Крахмал кукурузный
 32,5
 410
 Не тлеет, обугливается
 -
 -
 Лигнин лиственных пород
 30,2
 775
 -
 -
 300
 Лигнин хлопковый
 63
 775
 -
 -
 -
 Лигнин хвойных пород
 35
 775
 -
 -
 300
 Малеат дибутилолова
 23
 649
 -
 220
 458*
 Малеиновый ангидрид
 50
 500
 Не тлеет, плавится при 53° 
 С
 -
 -
 Метилтетрагидрофталевый ангидрид
 16,3
 488
 Не тлеет, плавится при 64°С
 155
 482*
 Микровит А кормовой, ТУ 64-5-116-74
 16,1
 -
 Не тлеет, обугливается
 275
 463
 Пыли мучные (пшеницы, ржи и других зерновых культур)
 20-63
 410
 -
 -
 205
 Нафталин
 2,5
 575
 Не тлеет, плавится при 80°С
 -
 -
 Оксид дибутилолова
 22,4
 752
 154
 154
 523
 Оксид диоктилолова
 22,1
 454
 Не тлеет, плавится при 155 °С
 155
 448*
 Полиакрилонитрил
 21,2
 505
 Не тлеет, обугливается
 217
 -
 Спирт поливиниловый
 42,8
 450
 Не тлеет, плавится при 180-220 °С
 205
 344*
 Полиизобутилалюмоксан
 34,5
 -
 Не тлеет
 76
 514
 Полипропилен
 12,6
 890
 -
 -
 -
 Ангидрид полисебациновый (отвердитель VII-607), МРТУ 6-09-6102-69
 19,7
 538
 Не тлеет, плавится при 80 °С
 266
 381*
 Полистирол
 25
 475
 Не тлеет, плавится при 220°С
 -
 -
 Краска порошковая П-ЭП-177, п. 518 ВТУ 3609-70, с дополнителем № 1, серый цвет
 16,9
 560
 Не тлеет
 308
 475
 Краска порошковая П-ЭП-967, п. 884, ВТУ 3606-70, красно-коричневый цвет
 37,1
 848
 То же
 308
 538
 Краска порошковая ЭП-49-Д/2, ВТУ 605-1420-71, коричневый цвет
 33,6
 782
 То же
 318
 508
 Краска порошковая ПВЛ-212, МПТУ 6-10-859-69, цвет слоновой кости
 25,5
 580
 -
 241
 325
 Краска порошковая П-ЭП-1130У, ВТУ НЧ № 6-37-72
 33,5
 633
 То же
 314
 395
 Пропазин технический
 27,8
 775
 Не тлеет, плавится при 200 °С
 226
 435*
 Пропазин товарный, ТУ 6-01-171-67
 37,2
 763
 Не тлеет, плавится при 200 °С
 215
 508*
 Мука пробковая
 15
 460
 325
 -
 -
 Пыль ленинск-кузнецкого каменного угля марки Д, шахта имени Ярославского
 31
 720
 149
 159
 480
 Пыль промышленная резиновая
 10,1
 1000
 -
 -
 200
 Пыль промышленная целлолигнина
 27,7
 770
 -
 -
 350
 Пыль сланцевая
 58
 830
 -
 225
 Сакап (полимер акриловой кислоты ТУ 6-02-2-406-75)
 47,7
 -
 Не тлеет
 292
 448
 Сахар свекловичный
 8,9
 360
 Не тлеет, плавится при 160 °С
 -
 350*
 Сера
 2,3
 235
 Не тлеет, плавится при 119 °С
 -
 -
 Симазин технический, ТУ БУ-104-68
 38,2
 790
 Не тлеет, плавится при 220 °С
 224
 472*
 Симазин товарный, МРТУ 6-01-419-69
 42,9
 740
 Не тлеет, плавится при 225 °С
 265
 476*
 Смола 113-61 (тиоэстанат диоктилолова)
 12
 -
 Не тлеет, плавится при 68 °С
 261
 389*
 Соль АГ
 12,6
 636
 -
 -
 -
 Сополимер акрилонитрила с метилметакрилатом
 18,8
 532
 Не тлеет, обугливается
 274
 -
 Стабилизатор 212-05
 11,1
 -
 Не тлеет, плавится при 57 °С
 207
 362*
 Стекло органическое
 12,6
 579
 Не тлеет, плавится при 125 °С
 -
 300*
 Сульфадимезин
 25
 900
 -
 -
 -
 Титан
 45
 330
 -
 -
 -
 Тиооксиэтилен дибутилолова
 13
 214
 Не тлеет, плавится при 90 °С
 200
 228*
 Трифенилтриметилциклотрисилоксан
 23,4
 515
 Не тлеет, плавится при 60 °С
 238
 522*
 Триэтилендиамин
 6,9
 -
 Не тлеет, сублимируется
 106
 317*
 Уротропин
 15,1
 683
 -
 -
 -
 Смола фенольная
 25
 460
 Не тлеет, плавится при 80-90 °С
 -
 -
 Фенопласт
 36,8
 491
 227
 -
 485
 Ферроцен, бис (циклопентадиенил)- железо
 9,2
 487
 Не тлеет
 120
 250
 Фталевый ангидрид
 12,6
 605
 Не тлеет, плавится при 130 °С
 -
 -
 Циклопентадиенилтрикарбонил-марганец
 4,6
 275
 -
 96
 265
 Цикорий
 40
 253
 -
 -
 190
 Эбонит
 7,6
 360
 Не тлеет, спекается
 -
 -
 Смола эпоксидная Э-49, ТУ 6-05-1420-71
 17,2
 477
 Не тлеет
 330
 486
 Композиция эпоксидная ЭП-49СП, ТУ 6-05-241-98-75
 32,8
 -
 То же
 325
 450
 Композиция эпоксидная УП-2196
 22,3
 -
 То же
 223
 358
 Пыль эпоксидная (отходы при обработке эпоксидных компаундов)
 25,5
 643
 198
 200
 494
 Композиция эпоксидная УП-2155, ТУ 6-05-241-26-72
 29,5
 596
 Не тлеет
 311
 515
 Композиция эпоксидная УП-2111, ТУ 6-05-241-11-71
 23,5
 654
 То же
 310
 465
 2 -Этилантрахинон
 15,8
 -
 Не тлеет, плавится при 107 °С
 207
 574*
 Этилсилсексвиоксан (П1Э)
 64,1
 707
 223
 223
 420
 Этилцеллюлоза
 37,8
 657
 Не тлеет, разлагается при 240 °С
 -
 -
 Чай
 32,8
 925
 220
 -
 -
 * Температура самовоспламенения расплавленного вещества.
 Таблица 7.3.5 Группы взрывозащищенного электрооборудования по области его применения
 Электрооборудование
 Знак группы
 Рудничное, предназначенное для подземных выработок шахт и рудников
 I
 Для внутренней и наружной установки (кроме рудничного)
 II
 Таблица 7.3.6 Подгруппы электрооборудования группы II с видами взрывозащиты "взрывонепроницаемая оболочка" и (или) "искробезопасная электрическая цепь"
 Знак группы электрооборудования
 Знак подгруппы электрооборудования
 Категория взрывоопасной смеси, для которой электрооборудование является взрывозащищенным
 II
 -
 IIА, IIВ и IIС
 IIА
 IIА
 IIВ
 IIА и IIВ
 IIC
 IIА, IIВ и IIС
 Примечание. Знак II применяется для электрооборудования, не подразделяющегося на подгруппы.
 Таблица 7.3.7 Температурные классы электрооборудования группы II
 Знак температурного класса электрооборудования
 Предельная температура, °С
 Группа взрывоопасной смеси, для которой электрооборудование является взрывозащищенным
 Т1
 450
 Т1
 Т2
 300
 Т1, Т2
 Т3
 200
 Т1-Т3
 Т4
 135
 Т1-Т4
 Т5
 100
 Т1-Т5
 Т6
 85
 Т1-Т6
 Предельная температура - наибольшая температура поверхностей взрывозащищенного электрооборудования, безопасная в отношении воспламенения окружающей взрывоопасной среды.
 7.3.37. В маркировку по взрывозащите электрооборудования в указанной ниже последовательности входят:
 знак уровня взрывозащиты электрооборудования (2, 1, 0);
 знак Ех, указывающий на соответствие электрооборудования стандартам на взрывозащищенное электрооборудование;
 знак вида взрывозащиты (d, i, q, o, s, e);
 знак группы или подгруппы электрооборудования (II, IIА, IIВ, IIС);
 знак температурного класса электрооборудования (Т1, Т2, Т3, Т4, Т5, Т6).
 В маркировке по взрывозащите могут иметь место дополнительные знаки и надписи в соответствии со стандартами на электрооборудование с отдельными видами взрывозащиты. Примеры маркировки взрывозащищенного электрооборудования приведены в табл. 7.3.8.
 Таблица 7.3.8 Примеры маркировки взрывозащищенного электрооборудования
 Уровень взрывозащиты
 Вид взрывозащиты
 Группа (подгруппа)
 Температурный класс
 Маркировка по взрывозащите
 Электрооборудование повышенной надежности против взрыва
 Защита вида "е"
 II
 Т6
 Защита вида "е" и взрывонепроницаемая оболочка
 IIВ
 Т3
 Искробезопасная электрическая цепь
 IIC
 Т6
 Продувка оболочки под избыточным давлением
 II
 Т6
 Взрывонепроницаемая оболочка и искробезопасная электрическая цепь
 IIB
 Т5
 Взрывобезопасное электрооборудование
 Взрывонепроницаемая оболочка
 IIA
 Т3
 Искробезопасная электрическая цепь
 IIC
 Т6
 Заполнение оболочки под избыточным давлением
 II
 Т6
 Защита вида "е"
 II
 Т6
 Кварцевое заполнение оболочки
 II
 Т6
 Специальный
 II
 Т6
 Специальный и взрывонепроницаемая оболочка
 IIА
 Т6
 Специальный, искробезопасная электрическая цепь и взрывонепроницаемая оболочка
 IIВ
 Т4
 Особовзрыво- безопасное электрооборудование
 Искробезопасная электрическая цепь
 IIС
 Т6
 Искробезопасная электрическая цепь и взрывонепроницаемая оболочка
 IIА
 Т4
 Специальный и искробезопасная электрическая цепь
 IIС
 Т4
 Классификация взрывоопасных зон
 7.3.38. Классификация взрывоопасных зон приведена в 7.3.40- 7.3.46. Класс взрывоопасной зоны, в соответствии с которым производится выбор электрооборудования, определяется технологами совместно с электриками проектной или эксплуатирующей организации. 
 7.3.39. При определении взрывоопасных зон принимается, что
 а) взрывоопасная зона в помещении занимает весь объем помещения, если объем взрывоопасной смеси превышает 5% свободного объема помещения;
 б) взрывоопасной считается зона в помещении в пределах до 5 м по горизонтали и вертикали от технологического аппарата, из которого возможно выделение горючих газов или паров ЛВЖ, если объем взрывоопасной смеси равен или менее 5% свободного объема помещения (см. также 7.3.42, п. 2). Помещение за пределами взрывоопасной зоны следует считать невзрывоопасным, если нет других факторов, создающих в нем взрывоопасность;
 в) взрывоопасная зона наружных взрывоопасных установок ограничена размерами, определяемыми в 7.3.44.
 Примечания: 1. Объемы взрывоопасных газо- и паровоздушной смесей, а также время образования паровоздущной смеси определяются в соответствии с "Указаниями по определению категории производств по взрывной, взрывопожарной и пожарной опасности", утвержденными в установленном порядке.
 2. В помещениях с производствами категорий А, Б и Е электрооборудование должно удовлетворять требованиям гл. 7.3 к электроустановкам во взрывоопасных зонах соответствующих классов.
 7.3.40. Зоны класса В-I - зоны, расположенные в помещениях, в которых выделяются горючие газы или пары ЛВЖ в таком количестве и с такими свойствами, что они могут образовать с воздухом взрывоопасные смеси при нормальных режимах работы, например при загрузке или разгрузке технологических аппаратов, хранении или переливании ЛВЖ, находящихся в открытых емкостях, и т. п.
 7.3.41. Зоны класса В-Iа - зоны, расположенные в помещениях, в которых при нормальной эксплуатации взрывоопасные смеси горючих газов (независимо от нижнего концентрационного предела воспламенения) или паров ЛВЖ с воздухом не образуются, а возможны только в результате аварий или неисправностей.
 7.3.42. Зоны класса В-Iб - зоны, расположенные в помещениях, в которых при нормальной эксплуатации взрывоопасные смеси горючих газов или паров ЛВЖ с воздухом не образуются, а возможны только в результате аварий или неисправностей и которые отличаются одной из следующих особенностей:
 1. Горючие газы в этих зонах обладают высоким нижним концентрационным пределом воспламенения (15% и более) и резким запахом при предельно допустимых концентрациях по ГОСТ 12.1.005-88 (например, машинные залы аммиачных компрессорных и холодильных абсорбционных установок).
 2. Помещения производств, связанных с обращением газообразного водорода, в которых по условиям технологического процесса исключается образование взрывоопасной смеси в объеме, превышающем 5% свободного объема помещения, имеют взрывоопасную зону только в верхней части помещения. Взрывоопасная зона условно принимается от отметки 0,75 общей высоты помещения, считая от уровня пола, но не выше кранового пути, если таковой имеется (например, помещения электролиза воды, зарядные станции тяговых и статерных аккумуляторных батарей).
 Пункт 2 не распространяется на электромашинные помещения с турбогенераторами с водородным охлаждением при условии обеспечения электромашинного помещения вытяжной вентиляцией с естественным побуждением; эти электромашинные помещения имеют нормальную среду.
 К классу В-IБ относятся также зоны лабораторных и других помещений, в которых горючие газы и ЛВЖ имеются в небольших количествах, недостаточных для создания взрывоопасной смеси в объеме, превышающем 5% свободного объема помещения, и в которых работа с горючими газами и ЛВЖ производится без применения открытого пламени. Эти зоны не относятся к взрывоопасным, если работа с горючими газами и ЛВЖ производится в вытяжных шкафах или под вытяжными зонтами.
 7.3.43. Зоны класса В-Iг - пространства у наружных установок: технологических установок, содержащих горючие газы или ЛВЖ (за исключением наружных аммиачных компрессорных установок, выбор электрооборудования для которых производится согласно 7.3.64), надземных и подземных резервуаров с ЛВЖ или горючими газами (газгольдеры), эстакад для слива и налива ЛВЖ, открытых нефтеловушек, прудов-отстойников с плавающей нефтяной пленкой и т. п.
 К зонам класса В-Iг также относятся: пространства у проемов за наружными ограждающими конструкциями помещений со взрывоопасными зонами классов В-I, В-Iа и В-II (исключение - проемы окон с заполнением стеклоблоками); пространства у наружных ограждающих конструкций, если на них расположены устройства для выброса воздуха из систем вытяжной вентиляции помещений со взрывоопасными зонами любого класса или если они находятся в пределах наружной взрывоопасной зоны; пространства у предохранительных и дыхательных клапанов емкостей и технологических аппаратов с горючими газами и ЛВЖ.
 7.3.44. Для наружных взрывоопасных установок взрывоопасная зона класса В-Iг считается в пределах до:
 а) 0,5 м по горизонтали и вертикали от проемов за наружными ограждающими конструкциями помещений со взрывоопасными зонами классов В-I, В-Iа, В-II;
 б) 3 м по горизонтали и вертикали от закрытого технологического аппарата, содержащего горючие газы или ЛВЖ; от вытяжного вентилятора, установленного снаружи (на улице) и обслуживающего помещения со взрывоопасными зонами любого класса;
 в) 5 м по горизонтали и вертикали от устройств для выброса из предохранительных и дыхательных клапанов емкостей и технологических аппаратов с горючими газами или ЛВЖ, от расположенных на ограждающих конструкциях зданий устройств для выброса воздуха из систем вытяжной вентиляции помещений с взрывоопасными зонами любого класса;
 г) 8 м по горизонтали и вертикали от резервуаров с ЛВЖ или горючими газами (газгольдеры); при наличии обвалования - в пределах всей площади внутри обвалования;
 д) 20 м по горизонтали и вертикали от места открытого слива и налива для эстакад с открытым сливом и наливом ЛВЖ.
 Эстакады с закрытыми сливно-наливными устройствами, эстакады и опоры под трубопроводы для горючих газов и ЛВЖ не относятся к взрывоопасным, за исключением зон в пределах до 3 м по горизонтали и вертикали от запорной арматуры и фланцевых соединений трубопроводов, в пределах которых электрооборудование должно быть взрывозащищенным для соответствующих категории и группы взрывоопасной смеси.
 7.3.45. Зоны класса В-II - зоны, расположенные в помещениях, в которых выделяются переходящие во взвешенное состояние горючие пыли или волокна в таком количестве и с такими свойствами, что они способны образовать с воздухом взрывоопасные смеси при нормальных режимах работы (например, при загрузке и разгрузке технологических аппаратов).
 7.3.46. Зоны класса В-IIа - зоны, расположенные в помещениях, в которых опасные состояния, указанные в 7.3.45, не имеют места при нормальной эксплуатации, а возможны только в результате аварий или неисправностей.
 7.3.47. Зоны в помещениях и зоны наружных установок в пределах до 5 м по горизонтали и вертикали от аппарата, в котором присутствуют или могут возникнуть взрывоопасные смеси, но технологический процесс ведется с применением открытого огня, раскаленных частей либо технологические аппараты имеют поверхности, нагретые до температуры самовоспламенения горючих газов, паров ЛВЖ, горючих пылей или волокон, не относятся в части их электрооборудования к взрывоопасным. Классификацию среды в помещениях или среды наружных установок за пределами указанной 5-метровой зоны следует определять в зависимости от технологических процессов, применяемых в этой среде.
 Зоны в помещениях и зоны наружных установок, в которых твердые, жидкие и газообразные горючие вещества сжигаются в качестве топлива или утилизируются путем сжигания, не относятся в части их электрооборудования к взрывоопасным.
 7.3.48. В помещениях отопительных котельных, встроенных в здания и предназначенных для работы на газообразном топливе или на жидком топливе с температурой вспышки 61°С и ниже, требуется предусматривать необходимый минимум взрывозащищенных светильников, включаемых перед началом работы котельной установки. Выключатели для светильников устанавливаются вне помещения котельной.
 Электродвигатели вентиляторов, включаемых перед началом работы котельной установки, и их пускатели, выключатели и др., если они размещены внутри помещений котельных установок, должны быть взрывозащищенными и соответствовать категории и группе взрывоопасной смеси. Проводка к вентиляционному электрооборудованию и светильникам должна соответствовать классу взрывоопасной зоны.
 7.3.49. При применении для окраски материалов, которые могут образовать взрывоопасные смеси, когда окрасочные и сушильные камеры располагаются в общем технологическом потоке производства, при соблюдении требований ГОСТ 12.3.005-75 зона относится к взрывоопасной в пределах до 5 м по горизонтали и вертикали от открытых проемов камер, если общая площадь этих камер не превышает 200 м2 при общей площади помещения до 2000 м2 или 10% при общей площади помещения более 2000 м2.
 При бескамерной окраске изделий в общем технологическом потоке на открытых площадках при условии соблюдения требований ГОСТ 12.3.005-75 зона относится к взрывоопасной в пределах до 5 м по горизонтали и вертикали от края решетки и от окрашиваемых изделий, если площадь решеток не превышает 200 м2 при общей площади помещения до 2000 м2 или 10% при общей площади помещения более 2000 м2.
 Если общая площадь окрасочных и сушильных камер или решеток превышает 200 м2 при общей площади помещения до 2000 м2 или 10% при общей площади помещения более 2000 м2, размер взрывоопасной зоны определяется в зависимости от объема взрывоопасной смеси согласно 7.3.39.
 Класс взрывоопасности зон определяется по 7.3.40-7.3.42.
 Помещение за пределами взрывоопасной зоны следует считать невзрывоопасным, если нет других факторов, создающих в нем взрывоопасность.
 Зоны внутри окрасочных и сушильных камер следует приравнивать к зонам, расположенным внутри технологических аппаратов.
 Требования настоящего параграфа на эти зоны не распространяются.
 7.3.50. Зоны в помещениях вытяжных вентиляторов, обслуживающих взрывоопасные зоны любого класса, относятся к взрывоопасным зонам того же класса, что и обслуживаемые ими зоны.
 Для вентиляторов, установленных за наружными ограждающими конструкциями и обслуживающих взрывоопасные зоны классов В-I, В-Iа, В-II, электродвигатели применяются как для взрывоопасной зоны класса В-Iг, а для вентиляторов, обслуживающих взрывоопасные зоны классов В-Iб и В-IIа, - согласно табл. 7.3.10 для этих классов.
 7.3.51. Зоны в помещениях приточных вентиляторов, обслуживающих взрывоопасные зоны любого класса, не относятся к взрывоопасным, если приточные воздуховоды оборудованы самозакрывающимися обратными клапанами, не допускающими проникновения взрывоопасных смесей в помещения приточных вентиляторов при прекращении подачи воздуха.
 При отсутствии обратных клапанов помещения приточных вентиляторов имеют взрывоопасные зоны того же класса, что и обслуживаемые ими зоны.
 7.3.52. Взрывоопасные зоны, содержащие легкие несжиженные горючие газы или ЛВЖ, при наличии признаков класса В-I, допускается относить к классу В-Iа при условии выполнения следующих мероприятий:
 а) устройства системы вентиляции с установкой нескольких вентиляционных агрегатов. При аварийной остановке одного из них остальные агрегаты должны полностью обеспечить требуемую производительность системы вентиляции, а также достаточную равномерность действия вентиляции по всему объему помещения, включая подвалы, каналы и их повороты;
 Таблица 7.3.9 Класс зоны помещения, смежного со взрывоопасной зоной другого помещения
 Класс взрывоопасной зоны
 Класс зоны помещения, смежного со взрывоопасной зоной другого помещения и отделенного от нее
 стеной (перегородкой) с дверью, находящейся во взрывоопасной зоне
 стеной (перегородкой) без проемов или с проемами, оборудованными тамбур-шлюзами, или с дверями, находящимися вне взрывоопасной зоны
 В-I
 В-Iа
 Невзрыво- и непожароопасная
 В-Iа
 В-Iб
 Невзрыво- и непожароопасная
 В-Iб
 Невзрыво- и непожароопасная
 Невзрыво- и непожароопасная
 В-II
 В-IIа
 Невзрыво- и непожароопасная
 В-IIа
 Невзрыво- и непожароопасная
 Невзрыво- и непожароопасная
 б) устройства автоматической сигнализации, действующей при возникновении в любом пункте помещения концентрации горючих газов или паров ЛВЖ, не превышающей 20% нижнего концентрационного предела воспламенения, а для вредных взрывоопасных газов - также при приближении их концентрации к предельно допустимой по ГОСТ 12.1.005-88. Количество сигнальных приборов, их расположение, а также система их резервирования должны обеспечить безотказное действие сигнализации.
 7.3.53. В производственных помещениях без взрывоопасной зоны, отделенных стенами (с проемами или без них) от взрывоопасной зоны смежных помещений, следует принимать взрывоопасную зону, класс которой определяется в соответствии с табл. 7.3.9, размер зоны - до 5 м по горизонтали и вертикали от проема двери.
 Указания табл. 7.3.9. не распространяются на РУ, ТП, ПП и установки КИПиА, размещаемые в помещениях, смежных со взрывоопасными зонами помещений. Расположение РУ, ТП, ПП и установок КИПиА в помещениях, смежных со взрывоопасными зонами помещений, и в наружных взрывоопасных зонах предусматривается в соответствии с разделом "Распределительные устройства, трансформаторные и преобразовательные подстанции" (см. 7.3.78-7.3.91)
 Выбор электрооборудования для взрывоопасных зон. Общие требования
 7.3.54. Электрооборудование, особенно с частями, искрящими при нормальной работе, рекомендуется выносить за пределы взрывоопасных зон, если это не вызывает особых затруднений при эксплуатации и не сопряжено с неоправданными затратами. В случае установки электрооборудования в пределах взрывоопасной зоны оно должно удовлетворять требованиям настоящей главы.
