 7.3.55. Применение во взрывоопасных зонах переносных электроприемников (машин, аппаратов, светильников и т. п.) следует ограничивать случаями, когда их применение необходимо для нормальной эксплуатации.
 7.3.56. Взрывозащищенное электрооборудование, используемое в химически активных, влажных или пыльных средах, должно быть также защищено соответственно от воздействия химически активной среды, сырости и ныли.
 7.3.57. Взрывозащищенное электрооборудование, используемое в наружных установках, должно быть пригодно также и для работы на открытом воздухе или иметь устройство для защиты от атмосферных воздействий (дождя, снега, солнечного излучения и т. п.).
 7.3.58. Электрические машины с защитой вида "е" допускается устанавливать только на механизмах, где они не будут подвергаться перегрузкам, частым пускам и реверсам. Эти машины должны иметь защиту от перегрузок с временем срабатывания не более времени te. Здесь te - время, в течение которого электрические машины нагреваются пусковым током от температуры, обусловленной длительной работой при номинальной нагрузке, до предельной температуры согласно табл. 7.3.7.
 7.3.59. Электрические машины и аппараты с видом взрывозащиты 
 "взрывонепроницаемая оболочка" в средах со взрывоопасными смесями категории IIС должны быть установлены так, чтобы взрывонепроницаемые фланцевые зазоры не примыкали вплотную к какой-либо поверхности, а находились от нее на расстоянии не менее 50 мм.
 7.3.60. Взрывозащищенное электрооборудование, выполненное для работы во взрывоопасной смеси горючих газов или паров ЛВЖ с воздухом, сохраняет свои свойства, если находится в среде с взрывоопасной смесью тех категорий и группы, для которых выполнена его взрывозащита, или находится в среде с взрывоопасной смесью, отнесенной согласно табл. 7.3.1 и 7.3.2 к менее опасным категориям и группам.
 7.3.61. При установке взрывозащищенного электрооборудования с видом взрывозащиты "заполнение или продувка оболочки под избыточным давлением" должна быть выполнена система вентиляции и контроля избыточного давления, температуры и других параметров, а также должны быть осуществлены все мероприятия в соответствии с требованиями ГОСТ 22782.4 -78* и инструкции по монтажу и эксплуатации на конкретную электрическую машину или аппарат. Кроме того, должны быть выполнены следующие требования:
 1. Конструкция фундаментных ям и газопроводов защитного газа должна исключать образование в них непродуваемых зон (мешков) с горючими газами или парами ЛВЖ.
 2. Приточные газопроводы к вентиляторам, обеспечивающим электрооборудование защитным газом, должны прокладываться вне взрывоопасных зон.
 3. Газопроводы для защитного газа могут прокладываться под полом помещений, в том числе и со взрывоопасными зонами, если приняты меры, исключающие попадание в эти газопроводы горючих жидкостей.
 4. В вентиляционных системах для осуществления блокировок, контроля и сигнализации должны использоваться аппараты, приборы и другие устройства, указанные в инструкциях по монтажу и эксплуатации машины, аппарата. Замена их другими изделиями, изменение мест их установки и подключение без согласования с заводом-изготовителем машины, аппарата не допускаются.
 Таблица 7.3.10 Допустимый уровень взрывозащиты или степень защиты оболочки электрических машин (стационарных и передвижных) в зависимости от класса взрывоопасной зоны
 Класс взрывоопасной зоны
 Уровень взрывозащиты или степень защиты
 В-I
 Взрывобезопасное
 В-Iа, В-Iг
 Повышенной надежности против взрыва
 В-Iб
 Без средств взрывозащиты. Оболочка со степенью защиты не менее IР44. Искрящие части машины (например, контактные кольца) должны быть заключены в оболочку также со степенью защиты не менее IP44
 В-II
 Взрывобезопасное (при соблюдении требований 7.3.63)
 В-IIа
 Без средств взрывозащиты (при соблюдении требований 7.3.63). Оболочка со степенью защиты IР54*. Искрящие части машины (например, контактные кольца) должны быть заключены в оболочку также со степенью защиты IР54 *.
 * До освоения электропромышленностью машин со степенью защиты оболочки IР54 разрешается применять машины со степенью защиты оболочки IР44.
 7.3.62. Электрические аппараты с масляным заполнением оболочки с токоведущими частями допускается применять на механизмах в местах, где отсутствуют толчки или приняты меры против выплескивания масла из аппарата.
 7.3.63. Во взрывоопасных зонах классов В-II и В-IIа рекомендуется применять электрооборудование, предназначенное для взрывоопасных зон со смесями горючих пылей или волокон с воздухом.
 При отсутствии такого электрооборудования допускается во взрывоопасных зонах класса В-II применять взрывозащищенное электрооборудование, предназначенное для работы в средах со взрывоопасными смесями газов и паров с воздухом, а в зонах класса В-IIа - электрооборудование общего назначения (без взрывозащиты), но имеющее соответствующую защиту оболочки от проникновения пыли.
 Применение взрывозащищенного электрооборудования, предназначенного для работы в средах взрывоопасных смесей газов и паров с воздухом, и электрооборудования общего назначения с соответствующей степенью защиты оболочки допускается при условии, если температура поверхности электрооборудования, на которую могут осесть горючие пыли или волокна (при работе электрооборудования с номинальной нагрузкой и без наслоения пыли), будет не менее чем на 50°С ниже температуры тления пыли для тлеющих пылей или не более двух третей температуры самовоспламенения для нетлеющих пылей.
 7.3.64. Взрывозащита электрооборудования наружных аммиачных компрессорных установок выбирается такой же, как и для аммиачных компрессорных установок, расположенных в помещениях. Электрооборудование должно быть защищено от атмосферных воздействий.
 Таблица 7.3.11 
 Допустимый уровень взрывозащиты или степень защиты оболочки электрических аппаратов и приборов в зависимости от класса взрывоопасной зоны
 Класс взрывоопасной зоны
 Уровень взрывозащиты или степень защиты
 Стационарные установки
 В-I
 Взрывобезопасное, особовзрывобезопасное
 В-Iа, В-Iг
 Повышенной надежности против взрыва - для аппаратов и приборов, искрящих или подверженных нагреву выше 80°С
 Без средств взрывозащиты - для аппаратов и приборов, не искрящих и не подверженных нагреву выше 80°С. Оболочка со степенью защиты не менее IР54*
 В-Iб
 Без средств взрывозащиты. Оболочка со степенью защиты не менее IР44 *
 В-II
 Взрывобезопасное (при соблюдении требований 7.3.63), особовзрывобезопасное
 В-IIа
 Без средств взрывозащиты (при соблюдении требований 7.3.63). Оболочка со степенью защиты не менее IР54 *
 Установки передвижные или являющиеся частью передвижных и ручные переносные
 В-I, В-Iа
 Взрывобезопасное, особовзрывобезопасное
 В-Iб, В-Iг
 Повышенной надежности против взрыва
 В-II
 Взрывобезопасное (при соблюдении требований 7.3.63), особовзрывобезопасное
 В-IIа
 Без средств взрывозащиты (при соблюдении требований 7.3.63). Оболочка со степенью защиты не менее IР54 *
 * Степень защиты оболочки аппаратов и приборов от проникновения воды (2-я цифра обозначения) допускается изменять в зависимости от условий среды, и которой они устанавливаются.
 Таблица 7.3.12 Допустимый уровень взрывозащиты или степень защиты электрических светильников в зависимости от класса взрывоопасной зоны
 Класс взрывоопасной зоны
 Уровень взрывозащиты или степень защиты
 Стационарные светильники
 B-I
 Взрывобезопасное
 B-Ia, В-Iг
 Повышенной надежности против взрыва
 В-Iб
 Без средств взрывозащиты. Степень защиты IР53 *
 В-II
 Повышенной надежности против взрыва (при соблюдении требований 7.3.63)
 В-IIа
 Без средств взрывозащиты (при соблюдении требований 7.3.63) Степень защиты IP53 *
 Переносные светильники
 В-I, В-Iа
 Взрывобезопасное
 В-Iб, В-Iг
 Повышенной надежности против взрыва
 В-II
 Взрывобезопасное (при соблюдении требований 7.3.63)
 В-IIа
 Повышенной надежности против взрыва (при соблюдении требований 7.3.63)
 * Допускается изменение степени защиты оболочки от проникновения воды (2-я цифра обозначения) в зависимости от условий среды, в которой устанавливаются светильники.
 7.3.65. Выбор электрооборудования для работы во взрывоопасных зонах должен производиться по табл. 7.3.10-7.3.12. При необходимости допускается обоснованная замена электрооборудования, указанного в таблицах, электрооборудованием с более высоким уровнем взрывозащиты и более высокой степенью защиты оболочки. Например, вместо электрооборудования уровня "повышенная надежность против взрыва" может быть установлено электрооборудование уровня "взрывобезопасное" 
 или "особовзрывобезопасное".
 В зонах, взрывоопасность которых определяется горючими жидкостями, имеющими температуру вспышки выше 61°С (см. 7.3.12), может применяться любое взрывозащитное электрооборудование для любых категорий и группы с температурой нагрева поверхности, не превышающей температуру самовоспламенения данного вещества.
 Электрические машины
 7.3.66. Во взрывоопасных зонах любого класса могут применяться электрические машины с классом напряжения до 10 кВ при условии, что уровень их взрывозащиты или степень защиты оболочки по ГОСТ 17494-87 соответствуют табл. 7.3.10 или являются более высокими.
 Если отдельные части машины имеют различные уровни взрывозащиты или степени защиты оболочек, то все они должны быть не ниже указанных в табл. 7.3.10.
 7.3.67. Для механизмов, установленных во взрывоопасных зонах классов В-I, В-Iа и В-II, допускается применение электродвигателей без средств взрывозащиты при следующих условиях:
 а) электродвигатели должны устанавливаться вне взрывоопасных зон. Помещение, в котором устанавливаются электродвигатели, должно отделяться от взрывоопасной зоны несгораемой стеной без проемов и несгораемым перекрытием (покрытием) с пределом огнестойкости не менее 0,75 ч, иметь эвакуационный выход и быть обеспеченным вентиляцией с пятикратным обменом воздуха в час;
 б) привод механизма должен осуществляться при помощи вала, пропущенного через стену, с устройством в ней сальникового уплотнения.
 Электрические аппараты и приборы
 7.3.68. Во взрывоопасных зонах могут применяться электрические аппараты и приборы при условии, что уровень их взрывозащиты или степень защиты оболочки по ГОСТ 14255-69 соответствуют табл. 7.3.11 или являются более высокими.
 7.3.69. Во взрывоопасных зонах любого класса электрические соединители могут применяться при условии, если они удовлетворяют требованиям табл. 7.3.11 для аппаратов, искрящих при нормальной работе.
 Во взрывоопасных зонах классов В-Iб и ВIIа допускается применять соединители в оболочке со степенью защиты IP54 при условии, что разрыв у них происходит внутри закрытых розеток.
 Установка соединителей допускается только для включения периодически работающих электроприемников (например, переносных светильников). Число соединителей должно быть ограничено необходимым минимумом, и они должны быть расположены в местах, где образование взрывоопасных смесей наименее вероятно.
 Искробезопасные цепи могут коммутироваться соединителями общего назначения.
 7.3.70. Сборки зажимов рекомендуется выносить за пределы взрывоопасной зоны. В случае технической необходимости установки сборок во взрывоопасной зоне они должны удовлетворять требованиям табл. 7.3.11 для стационарных аппаратов, не искрящих при работе.
 7.3.71. Предохранители и выключатели осветительных цепей рекомендуется устанавливать вне взрывоопасных зон.
 7.3.72. При применении аппаратов и приборов с видом взрывозащиты "искробезопасная электрическая цепь" следует руководствоваться следующим:
 1. Индуктивность и емкость искробезопасных цепей, в том числе и присоединительных кабелей (емкость и индуктивность которых определяются по характеристикам, расчетом или измерением), не должны превосходить максимальных значений, оговоренных в технической документации на эти цепи. Если документацией предписываются конкретный тип кабеля (провода) и его максимальная длина, то их изменение возможно только при наличии заключения испытательной организации по ГОСТ 12.2.021-76.
 2. В искробезопасные цепи могут включаться изделия, которые предусмотрены технической документацией на систему и имеют маркировку "В комплекте...". Допускается включать в эти цепи серийно выпускаемые датчики общего назначения, не имеющие собственного источника тока, индуктивности и емкости и удовлетворяющие п. 4. К таким датчикам относятся серийно выпускаемые общего назначения термометры сопротивления, термопары, терморезисторы, фотодиоды и подобные им изделия, встроенные в защитные оболочки.
 3. Цепь, состоящая из серийно выпускаемых общего назначения термопары и гальванометра (милливольтметра), является искробезопасной для любой взрывоопасной среды при условии, что гальванометр не содержит других электрических цепей, в том числе подсвета шкалы.
 4. В искробезопасные цепи могут включаться серийно выпускаемые общего назначения переключатели, ключи, сборки зажимов и т. п. при условии, что выполняются следующие требования:
 а) к ним не подключены другие, искроопасные цепи;
 б) они закрыты крышкой и опломбированы;
 в) их изоляция рассчитана на трехкратное номинальное напряжение искробезопасной цепи, но не менее чем на 500 В.
 Электрические грузоподъемные механизмы
 7.3.73. Электрооборудование кранов, талей, лифтов и т. п., находящихся во взрывоопасных зонах любого класса и участвующих в технологическом процессе, должно удовлетворять требованиям табл. 7.3.10 и 7.3.11 для передвижных установок.
 7.3.74. Электрооборудование кранов, талей, лифтов и т. п., находящихся во взрывоопасных зонах и не связанных непосредственно с технологическим процессом (например, монтажные краны и тали), должно иметь:
 а) во взрывоопасных зонах классов ВI и В-II - любой уровень взрывозащиты для соответствующих категорий и групп взрывоопасных смесей;
 б) во взрывоопасных зонах классов В-Iа и В-II -любой уровень взрывозащиты для соответствующих категорий и групп взрывоопасных смесей;
 в) во взрывоопасных зонах классов В-Iа и В-Iб - степень защиты оболочки не менее IРЗЗ;
 г) во взрывоопасных зонах классов В-IIа и В-Iг - степень защиты оболочки не менее IP44.
 Применение указанного электрооборудования допускается только при отсутствии взрывоопасных концентраций во время работы крана.
 7.3.75. Токоподводы к кранам, талям и т. п. во взрывоопасных зонах любого класса должны выполняться переносным гибким кабелем с медными жилами, с резиновой изоляцией, в резиновой маслобензиностойкой оболочке, не распространяющей горение.
 Электрические светильники
 7.3.76. Во взрывоопасных зонах могут применяться электрические светильники при условии, что уровень их взрывозащиты или степень защиты соответствуют табл. 7.3.12 или являются более высокими.
 7.3.77. В помещениях с взрывоопасными зонами любого класса со средой, для которой не имеется светильников необходимого уровня взрывозащиты, допускается выполнять освещение светильниками общего назначения (без средств взрывозащиты) одним из следующих способов:
 а) через неоткрывающиеся окна без фрамуг и форточек, снаружи здания, причем при одинарном остеклении окон светильники должны иметь защитные стекла или стеклянные кожухи;
 б) через специально устроенные в стене ниши с двойным остеклением и вентиляцией ниш с естественным побуждением наружным воздухом;
 в) через фонари специального типа со светильниками, установленными в потолке с двойным остеклением и вентиляцией фонарей с естественным побуждением наружным воздухом;
 г) в коробах, продуваемых под избыточным давлением чистым воздухом. В местах, где возможны поломки стекол, для застекления коробов следует применять небьющееся стекло;
 д) с помощью осветительных устройств с щелевыми световодами.
 Распределительные устройства, трансформаторные и преобразовательные подстанции
 7.3.78. РУ до 1 кВ и выше, ТП и ПП с электрооборудованием общего назначения (без средств взрывозащиты) запрещается сооружать непосредственно во взрывоопасных зонах любого класса. Они должны располагаться в отдельных помещениях, удовлетворяющих требованиям 7.3.79-7.3.86, или снаружи, вне взрывоопасных зон.
 Одиночные колонки и шкафы управления электродвигателями с аппаратами и приборами в исполнении, предусмотренном табл. 7.3.11, допускается устанавливать во взрывоопасных зонах любого класса. Количество таких колонок и шкафов рекомендуется по возможности ограничивать.
 За пределами взрывоопасных зон одиночные аппараты, одиночные колонки и шкафы управления следует применять без средств и взрывозащиты.
 7.3.79. Трансформаторы могут устанавливаться как внутри подстанции, так и снаружи здания, в котором расположена подстанция.
 7.3.80. РУ, ТП (в том числе КТП) и ПП допускается выполнять примыкающими двумя или тремя стенами к взрывоопасным зонам с легкими горючими газами и ЛВЖ классов В-Iа и В-Iб и к взрывоопасным зонам классов В-II и В-IIа.
 Запрещается их примыкание более чем одной стеной к взрывоопасной зоне класса В-I, а также к взрывоопасным зонам с тяжелыми или сжиженными горючими газами классов В-Iа и В-Iб.
 7.3.81. РУ, ТП и ПП запрещается размещать непосредственно над и под помещениями со взрывоопасными зонами любого класса (см. также гл. 4.2).
 7.3.82. Окна РУ, ТП и ПП, примыкающих к взрывоопасной зоне, рекомендуется выполнять из стеклоблоков толщиной не менее 10 см.
 7.3.83. РУ, ТП (в том числе КТП) и ПП, примыкающие одной стеной к взрывоопасной зоне, рекомендуется выполнять при наличии взрывоопасных зон с легкими горючими газами и ЛВЖ классов В-I, В-Iа и В-Iб и при наличии взрывоопасных зон классов В-II и В-IIа.
 7.3.84. РУ, ТП (в том числе КТП) и ПП, питающие установки с тяжелыми или сжиженными горючими газами, как правило, должны сооружаться отдельно стоящими, на расстояниях от стен помещений, к которым примыкают взрывоопасные зоны классов В-I и В-Iа, и от наружных взрывоопасных установок согласно табл. 7.3.13.
 При технико-экономической нецелесообразности сооружения отдельно стоящих зданий для РУ, ТП и ПП допускается сооружение РУ, ТП и ПП, примыкающих одной стеной к взрывоопасной зоне. При этом в РУ, ТП и ПП уровень пола, а также дно кабельных каналов и приямков должны быть выше уровня пола смежного помещения с взрывоопасной зоной и поверхности окружающей земли не менее чем на 0,15 м. Это требование не распространяется на маслосборные ямы под трансформаторами. Должны быть также выполнены требования 7.3.85.
 7.3.85. РУ, ТП (в том числе КТП) и ПП, примыкающие одной и более стенами к взрывоопасной зоне, должны удовлетворять следующим требованиям:
 1. РУ, ТП и ПП должны иметь собственную, независимую от помещений с взрывоопасными зонами приточно-вытяжную вентиляционную систему. Вентиляционная система должна быть выполнена таким образом, чтобы через вентиляционные отверстия в РУ, ТП и ПП не проникали взрывоопасные смеси (например, с помощью соответствующего расположения устройств для приточных и вытяжных систем).
 Таблица 7.3.13 Минимальное допустимое расстояние от отдельно стоящих РУ, ТП и ПП до помещений со взрывоопасными зонами и наружных взрывоопасных установок
 Помещения со взрывоопасными зонами и наружные взрывоопасные установки, до которых определяется расстояние
 Расстояние от РУ, ТП и ПП, м
 закрытых
 открытых
 С тяжелыми или сжиженными горючими газами
 Помещения с выходящей в сторону РУ, ТП и ПП несгораемой стеной без проемов и устройств для выброса воздуха из системы вытяжной вентиляции
 10
 15
 Помещения с выходящей в сторону РУ, ТП и ПП стеной с проемами
 40
 60
 Наружные взрывоопасные установки, установки, расположенные у стен зданий (в том числе емкости)
 60
 80
 Резервуары (газгольдеры), сливно-наливные эстакады с закрытым сливом или наливом
 80
 100
 С легкими горючими газами и ЛВЖ, с горючими пылью или волокнами
 Помещения с выходящей в сторону РУ, ТП и ПП несгораемой стеной без проемов и устройств для выброса воздуха из систем вытяжной вентиляции
 Не нормируется
 0,8 (до открыто установленных трансформаторов)
 Помещения с выходящей в сторону РУ, ТП и ПП стеной с проемами
 6
 15
 Наружные взрывоопасные установки, установки, расположенные у стен зданий (в том числе емкости)
 12
 25
 Сливно-наливные эстакады с закрытым сливом или наливом ЛВЖ
 15
 25
 Сливно-наливные эстакады с открытым сливом или наливом ЛВЖ
 30
 60
 Резервуары с ЛВЖ
 30
 60
 Резервуары (газгольдеры) с горючими газами
 40
 60
 Примечания: 
 1. Расстояния, указанные в таблице, считаются от стен помещений, в которых взрывоопасная зона занимает весь объем помещения, от стенок резервуаров или от наиболее выступающих частей наружных взрывоопасных установок до стен закрытых и до ограждений открытых РУ, ТП и ПП. Расстояния до подземных резервуаров, а также до стен ближайших помещений, к которым примыкает взрывоопасная зона, занимающая неполный объем помещения, могут быть уменьшены на 50%.
 2. Для рационального использования и экономии земель отдельно стоящие РУ, ТП и ПП (для помещений с взрывоопасными зонами и наружных взрывоопасных установок с легкими горючими газами и ЛВЖ, с горючими пылью или волокнами) допускается применять в порядке исключения, когда по требованиям технологии не представляется возможным применять РУ, ТП и ПП, примыкающие к взрывоопасной зоне.
 3. Установки со сжиженным аммиаком следует относить к установкам с легкими горючими газами и ЛВЖ.
 2. В РУ, ТП и ПП, примыкающих одной стеной к взрывоопасной зоне класса В-I, а также к взрывоопасным зонам с тяжелыми или сжиженными горючими газами классов В-Iа и В-Iб, должна быть предусмотрена приточная вентиляция с механическим побуждением с пятикратным обменом воздуха, в час, обеспечивающая в РУ, ТП и ПП небольшое избыточное давление, исключающее доступ в них взрывоопасных смесей.
 Приемные устройства для наружного воздуха должны размещаться в местах, где исключено образование взрывоопасных смесей.
 3. Стены РУ, ТП и ПП, к которым примыкают взрывоопасные зоны, должны быть выполнены из несгораемого материала и иметь предел огнестойкости не менее 0,75 ч, быть пылегазонепроницаемыми, не иметь дверей и окон.
 4. В стенах РУ, ТП и ПП, к которым примыкают взрывоопасные зоны с легкими горючими газами и ЛВЖ классов В-Iа и В-Iб, а также взрывоопасные зоны классов В-II и В-IIа, допускается устраивать отверстия для ввода кабелей и труб электропроводки в РУ, ТП и ПП. Вводные отверстия должны быть плотно заделаны несгораемыми материалами.
 Ввод кабелей и труб электропроводки в РУ, ТП и ПП из взрывоопасных зон класса В-I и из взрывоопасных зон с тяжелыми или сжиженными горючими газами классов В-Iа и В-Iб должен выполняться через наружные стены или через смежные стены помещений без взрывоопасных зон.
 5. Выходы из РУ, ТП и ПП должны выполняться в соответствии со СНиП 21-01-97 
 "Пожарная безопасность зданий и сооружений" 
 Госстроя России.
 6. Расстояния по горизонтали и вертикали от наружных дверей и окон РУ, ТП и ПП до находящихся во взрывоопасных зонах классов В-I, В-Iа и В-II наружных дверей и окон помещений должны быть не менее 4 м до неоткрывающихся окон и не менее 6 м до дверей и открывающихся окон. Расстояние до окон, заполненных стеклоблоками толщиной 10 см и более, не нормируется.
 7.3.86. В ТП и ПП, примыкающих одной и более стенами к взрывоопасной зоне, как правило, следует применять трансформаторы с охлаждением негорючей жидкостью. Трансформаторы с масляным охлаждением должны размещаться в отдельных камерах. Двери камер должны быть с пределом огнестойкости не менее 0,6 ч, двери камер, оборудованных вентиляцией с механическим побуждением, должны иметь уплотнение притворов; выкатка трансформаторов должна быть предусмотрена только наружу.
 Герметичные трансформаторы с усиленным баком, без расширителя, с закрытыми вводами и выводными устройствами (например, трансформаторы КТП и КПП), с охлаждением негорючей жидкостью и маслом допускается размещать в общем помещении с РУ до 1 кВ и выше, не отделяя трансформаторы от РУ перегородками.
 Выкатка трансформаторов из помещений КТП и КПП должна быть предусмотрена наружу или в смежное помещение.
 7.3.87. Расстояния от наружных взрывоопасных установок и стен помещений, к которым примыкают взрывоопасные зоны всех классов, за исключением классов В-Iб и В-IIа, до отдельно стоящих РУ, ТП и ПП должны приниматься по табл. 7.3.13. Расстояния от стен помещений, к которым примыкают взрывоопасные зоны классов В-Iб и В-IIа, до отдельно стоящих РУ, ТП и ПП следует принимать в соответствии со СНиП II-89-80* (изд. 1995 г.) "Генеральные планы промышленных предприятий" Госстроя России в зависимости от степени огнестойкости зданий и сооружений.
 7.3.88. В отдельно стоящих РУ, ТП и ПП, питающих электроустановки с тяжелыми или сжиженными горючими газами и расположенных за пределами расстояний, указанных в табл. 7.3.13, не требуется выполнять подъем полов и предусматривать приточную вентиляцию с механическим побуждением.
 7.3.89. Если для отдельно стоящих РУ, ТП и ПП выполнены требования 7.3.84 и 7.3.85, п. 2.6 при наличии тяжелых или сжиженных горючих газов или 7.3.85, п. 6 при наличии легких горючих газов и ЛВЖ, то такие РУ, ТП и ПП допускается располагать на любом расстоянии от взрывоопасных установок, но не менее расстояния, указанного в СНиП II-89-80* (изд. 1995 г.) (см. также 7.3.87).
 7.3.90. Прокладывать трубопроводы с пожаро- и взрывоопасными, а также с вредными и едкими веществами через РУ, ТП и ПП запрещается.
 7.3.91. К помещениям щитов и пультов управления КИПиА, примыкающим одной и более стенами к взрывоопасной зоне или отдельно стоящим, предъявляются те же требования, что и к аналогично размещаемым помещениям РУ.
 Электропроводки, токопроводы и кабельные линии
 7.3.92. Во взрывоопасных зонах любого класса применение неизолированных проводников, в том числе токопроводов к кранам, талям и т. п., запрещается.
 7.3.93. Во взрывоопасных зонах классов В-I и В-Iа должны применяться провода и кабели с медными жилами. Во взрывоопасных зонах классов В-Iб, В-Iг, В-II и В-IIа допускается применение проводов и кабелей с алюминиевыми жилами.
 7.3.94. Проводники силовых, осветительных и вторичных цепей в сетях до 1 кВ во взрывоопасных зонах классов В-I, В-Iа, В-II и В-IIа должны быть защищены от перегрузок и КЗ, а их сечения должны выбираться в соответствии с гл. 3.1, но быть не менее сечения, принятого по расчетному току.
 Во взрывоопасных зонах классов В-Iб и В-Iг защита проводов и кабелей и выбор сечений должны производиться как для невзрывоопасных установок.
 7.3.95. Провода и кабели в сетях выше 1 кВ, прокладываемые во взрывоопасных зонах любого класса, должны быть проверены по нагреву током КЗ.
 7.3.96. Защита питающих линий и присоединенных к ним электроприемников выше 1 кВ должна удовлетворять требованиям гл. 3.2 и 5.3. Защита от перегрузок должна выполняться во всех случаях независимо от мощности электроприемника.
 В отличие от требований 5.3.46 и 5.3.49 защита от многофазных КЗ и от перегрузки должна предусматриваться двухрелейной.
 7.3.97. Проводники ответвлений к электродвигателям с короткозамкнутым ротором до 1 кВ должны быть во всех случаях (кроме находящихся во взрывоопасных зонах классов В-Iб и В-Iг) защищены от перегрузок, а сечения их должны допускать длительную нагрузку не менее 125% номинального тока электродвигателя.
 7.3.98. Для электрического освещения во взрывоопасных зонах класса В-I должны применяться двухпроводные групповые линии (см. также 7.3.135).
 7.3.99. Во взрывоопасных зонах класса В-I в двухпроводных линиях с нулевым рабочим проводником должны быть защищены от токов КЗ фазный и нулевой рабочий проводники. Для одновременного отключения фазного и нулевого рабочего проводников должны применяться двухполюсные выключатели.
 7.3.100. Нулевые рабочие и нулевые защитные проводники должны иметь изоляцию, равноценную изоляции фазных проводников.
 7.3.101. Гибкий токопровод до 1 кВ во взрывоопасных зонах любого класса следует выполнять переносным гибким кабелем с медными жилами, с резиновой изоляцией, в резиновой маслобензиностойкой оболочке, не распространяющей горение.
 7.3.102. Во взрывоопасных зонах любого класса могут применяться:
 а) провода с резиновой и поливинилхлоридной изоляцией;
 б) кабели с резиновой, поливинилхлоридной и бумажной изоляцией в резиновой, поливинилхлоридной и металлической оболочках.
 Применение кабелей с алюминиевой оболочкой во взрывоопасных зонах классов В-I и В-Iа запрещается.
 Применение проводов и кабелей с полиэтиленовой изоляцией или оболочкой запрещается во взрывоопасных зонах всех классов.
 7.3.103. Соединительные, ответвительные и проходные коробки для электропроводок должны:
 а) во взрывоопасной зоне класса В-I - иметь уровень "взрывобезопасное электрооборудование" и соответствовать категории и группе взрывоопасной смеси;
 б) во взрывоопасной зоне класса В-II - быть предназначенными для взрывоопасных зон со смесями горючих пылей или волокон с воздухом. Допускается применение коробок с уровнем 
 "взрывобезопасное электрооборудование" с видом взрывозащиты "взрывонепроницаемая оболочка", предназначенных для газопаровоздушных смесей любых категорий и групп;
 в) во взрывоопасных зонах классов В-Iа и В-Iг - быть взрывозащитными для соответствующих категорий и групп взрывоопасных смесей. Для осветительных сетей допускается применение коробок в оболочке со степенью защиты IР65;
 г) во взрывоопасных зонах классов В-Iб и В-IIа - иметь оболочку со степенью защиты IP54. До освоения промышленностью коробок со степенью защиты оболочки IP54 могут применяться коробки со степенью защиты оболочки IP44.
 7.3.104. Ввод проложенных в трубе проводов в машины, аппараты, светильники и т. п. должен выполняться совместно с трубой, при этом в трубе на вводе должно быть установлено разделительное уплотнение, если в вводном устройстве машины, аппарата или светильника такое уплотнение отсутствует.
 7.3.105. При переходе труб электропроводки из помещения со взрывоопасной зоной класса В-I или В-Iа в помещение с нормальной средой, или во взрывоопасную зону другого класса, с другой категорией или группой взрывоопасной смеси, или наружу труба с проводами в местах прохода через стену должна иметь разделительное уплотнение в специально для этого предназначенной коробке.
 Во взрывоопасных зонах классов В-Iб, В-II и В-IIа установка разделительных уплотнений не требуется.
 Разделительные уплотнения устанавливаются:
 а) в непосредственной близости от места входа трубы во взрывоопасную зону;
 б) при переходе трубы из взрывоопасной зоны одного класса во взрывоопасную зону другого класса - в помещении взрывоопасной зоны более высокого класса;
 в) при переходе трубы из одной взрывоопасной зоны в другую такого же класса - в помещении взрывоопасной зоны с более высокими категорией и группой взрывоопасной смеси.
 Допускается установка разделительных уплотнений со стороны невзрывоопасной зоны или снаружи, если во взрывоопасной зоне установка разделительных уплотнений невозможна.
 7.3.106. Использование соединительных и ответвительных коробок для выполнения разделительных уплотнений не допускается.
 7.3.107. Разделительные уплотнения, установленные в трубах электропроводки, должны испытываться избыточным давлением воздуха 250 кПа (около 2,5 ат) в течение 3 мин. При этом допускается падение давления не более чем до 200 кПа (около 2 ат.).
 7.3.108. Кабели, прокладываемые во взрывоопасных зонах любого класса открыто (на конструкциях, стенах, в каналах, туннелях и т. п.), не должны иметь наружных покровов и покрытий из горючих материалов (джут, битум, хлопчатобумажная оплетка и т. п.).
 7.3.109. Длину кабелей выше 1 кВ, прокладываемых во взрывоопасных зонах любого класса, следует по возможности ограничивать.
 7.3.110. При прокладке кабелей во взрывоопасных зонах классов В-I и В-Iа с тяжелыми или сжиженными горючими газами следует, как правило, избегать устройства кабельных каналов. При необходимости устройства каналов они должны быть засыпаны песком.
 Допустимые длительные токи на кабели, засыпанные песком, должны приниматься по соответствующим таблицам гл. 1.3, как для кабелей, проложенных в воздухе, с учетом поправочных коэффициентов на число работающих кабелей по табл. 1.3.26.
 7.3.111. Во взрывоопасных зонах любого класса запрещается устанавливать соединительные и ответвительные кабельные муфты, за исключением искробезопасных цепей.
 7.3.112. Вводы кабелей в электрические машины и аппараты должны выполняться при помощи вводных устройств. Места вводов должны быть уплотнены.
 Ввод трубных электропроводок в машины и аппараты, имеющие вводы только для кабелей, запрещается.
 Во взрывоопасных зонах классов В-Iа и В-IIа для машин большой мощности, не имеющих вводных муфт, допускается концевые заделки всех видов устанавливать в шкафах со степенью защиты IP54, расположенных в местах, доступных лишь для обслуживающего персонала, и изолированных от взрывоопасной зоны (например, в фундаментных ямах, отвечающих требованиям 7.3.61).
 7.3.113. Если во взрывоопасной зоне кабель проложен в стальной трубе, то при переходе трубы из этой зоны в невзрывоопасную зону или и помещение со взрывоопасной зоной другого класса либо с другими категорией или группой взрывоопасной смеси труба с кабелем в месте прохода через стену должна иметь разделительное уплотнение и удовлетворять требованиям 7.3.105 и 7.3.107.
 Разделительное уплотнение не ставится, если:
 а) труба с кабелем выходит наружу, а кабели прокладываются далее открыто;
 б) труба служит для защиты кабеля в местах возможных механических воздействий и оба конца ее находятся в пределах одной взрывоопасной зоны.
 7.3.114. Отверстия в стенах и в полу для прохода кабелей и труб электропроводки должны быть плотно заделаны несгораемыми материалами.
 7.3.115. Через взрывоопасные зоны любого класса, а также на расстояниях менее 5 м по горизонтали и вертикали от взрывоопасной зоны запрещается прокладывать не относящиеся к данному технологическому процессу (производству) транзитные электропроводки и кабельные линии всех напряжений. Допускается их прокладка на расстоянии менее 5 м по горизонтали и вертикали от взрывоопасной зоны при выполнении дополнительных защитных мероприятий, например прокладка в трубах, в закрытых коробах, в полах.
 7.3.116. В осветительных сетях в помещениях со взрывоопасной зоной класса В-I прокладка групповых линий запрещается. Разрешается прокладывать только ответвления от групповых линий.
 В помещениях со взрывоопасными зонами классов В-Iа, В-Iб, В-II и В-IIа групповые осветительные линии рекомендуется прокладывать также вне взрывоопасных зон. В случае затруднения в выполнении этой рекомендации (например, в производственных помещениях больших размеров) количество устанавливаемых во взрывоопасных зонах на этих линиях соединительных и ответвительных коробок должно быть по возможности минимальным.
 7.3.117. Электропроводки, присоединяемые к электрооборудованию с видом взрывозащиты "искробезопасная электрическая цепь", должны удовлетворять следующим требованиям:
 1) искробезопасные цепи должны отделяться от других цепей с соблюдением требований ГОСТ 22782.5-78*;
 2) использование одного кабеля для искробезопасных и искроопасных цепей не допускается;
 3) провода искробезопасных цепей высокой частоты не должны иметь петель;
 4) изоляция проводов искробезопасных цепей должна иметь отличительный синий цвет. Допускается маркировать синим цветом только концы проводов;
 5) провода искробезопасных цепей должны быть защищены от наводок, нарушающих их искробезопасность.
 7.3.118. Допустимые способы прокладки кабелей и проводов во взрывоопасных зонах приведены в табл. 7.3.14.
 7.3.119. Применение шинопроводов во взрывоопасных зонах классов В-I, В-Iг, В-II и В-IIа запрещается.
 Таблица 7.3.14 Допустимые способы прокладки кабелей и проводов во взрывоопасных зонах
 Кабели и провода
 Способ прокладки
 Сети выше 1 кВ
 Силовые сети и вторичные цепи до 1кВ
 Осветительные сети до 380 В
 Бронированные кабели
 Открыто - по стенам и строительным конструкциям на скобах и кабельных конструкциях; в коробах, лотках, на тросах, кабельных и технологических эстакадах; в каналах; скрыто - в земле (траншеях), в блоках
 В зонах любого класса
 Небронированные кабели в резиновой, поливинилхлоридной и металлической оболочках
 Открыто - при отсутствии механических и химических воздействий; по стенам и строительным конструкциям на скобах и кабельных конструкциях; в лотках, на тросах
 В-Iб, В-IIа, В-Iг
 В-Iб, В-IIа, В-Iг
 B-Iа, В-Iб, В-IIа, В-Iг
 В каналах пылеуплотненных (например, покрытых асфальтом) или засыпанных песком
 В-II, В-IIа
 В-II, В-IIа
 В-II, В-IIа
 Открыто - в коробах
 В-Iб, В-Iг
 В-Iа, В-Iб, В-Iг
 В-Iа, В-Iб, В-Iг
 Открыто и скрыто - в стальных водогазопроводных трубах
 В зонах любого класса
 Изолированные провода
 То же
 То же
 Примечание. Для искробезопасных цепей во взрывоопасных зонах любого класса разрешаются все перечисленные в таблице способы прокладки проводов и кабелей.
 Во взрывоопасных зонах классов В-Iа и В-Iб применение шинопроводов допускается при выполнении следующих условий:
 а) шины должны быть изолированы;
 б) во взрывоопасных зонах класса В-Iа шины должны быть медными;
 в) неразъемные соединения шин должны быть выполнены сваркой или опрессовкой;
 г) болтовые соединения (например, в местах присоединения шин к аппаратам и между секциями) должны иметь приспособления, не допускающие самоотвинчивания;
 д) шинопроводы должны быть защищены металлическими кожухами, обеспечивающими степень защиты не менее IР31. Кожухи должны открываться только при помощи специальных (торцевых) ключей.
 7.3.120. Наружную прокладку кабелей между взрывоопасными зонами рекомендуется выполнять открыто: на эстакадах, тросах, по стенам зданий и т. п., избегая по возможности прокладки в подземных кабельных сооружениях (каналах, блоках, туннелях) и траншеях.
 7.3.121. По эстакадам с трубопроводами с горючими газами и ЛВЖ помимо кабелей, предназначенных для собственных нужд (для управления задвижками трубопроводов, сигнализации, диспетчеризации и т.п.), допускается прокладывать до 30 бронированных и небронированных силовых и контрольных кабелей, стальных водогазопроводных труб с изолированными проводами.
 Небронированные кабели должны прокладываться в стальных водо-газопроводных трубах или в стальных коробах.
 Бронированные кабели следует применять в резиновой, поливинилхлоридной и металлической оболочках, не распространяющих горение. Рекомендуется эти кабели выбирать без подушки. При атом стальные трубы электропроводки, стальные трубы и короба с небронированными кабелями и бронированные кабели следует прокладывать на расстоянии не менее 0,5 м от трубопроводов, по возможности со стороны трубопроводов с негорючими веществами.
 Строительные конструкции эстакад и галерей должны соответствовать требованиям гл.2.3.
 При числе кабелей более 30 следует прокладывать их по кабельным эстакадам и галереям (см. гл. 2.3). Допускается сооружать кабельные эстакады и галереи на общих строительных конструкциях с трубопроводами с горючими газами и ЛВЖ при выполнении противопожарных мероприятий. Допускается прокладка небронированных кабелей.
 7.3.122. Кабельные эстакады могут пересекать эстакады с трубопроводами с горючими газами и ЛВЖ как сверху, так и снизу независимо от плотности по отношению к воздуху транспортируемых газов.
 При количестве кабелей до 15 в месте пересечения допускается не сооружать кабельных эстакад; кабели могут прокладываться в трубном блоке или в плотно закрывающемся стальном коробе с толщиной стенки короба не менее 1,5 мм.
 7.3.123. Кабельные эстакады и их пересечения с эстакадами трубопроводов с горючими газами и ЛВЖ должны удовлетворять следующим требованиям:
 1. Все конструктивные элементы кабельных эстакад (стойки, настил, ограждения, крыша и др.) должны сооружаться из несгораемых материалов.
 2. На участке пересечения плюс до 1,5 м в обе стороны от внешних габаритов эстакады с трубопроводами с горючими газами и ЛВЖ кабельная эстакада должна быть выполнена в виде закрытой галереи. Пол кабельной эстакады при прохождении ее ниже эстакады с трубопроводами с горючими газами и ЛВЖ должен иметь отверстия для выхода попавших внутрь нее тяжелых газов.
 Ограждающие конструкции кабельных эстакад, пересекающихся с эстакадами с трубопроводами с горючими газами и ЛВЖ, должны быть несгораемыми и соответствовать требованиям гл. 2.3.
 3. На участке пересечения эстакады с трубопроводами с горючими газами и ЛВЖ не должны иметь ремонтных площадок и на трубопроводах не должно быть фланцевых соединений, компенсаторов, запорной арматуры и т. п.
 4. В местах пересечения на кабелях не должны устанавливаться кабельные муфты.
 5. Расстояние в свету между трубопроводами с горючими газами и ЛВЖ и кабельной эстакадой или трубным блоком с кабелями либо электротехническими коммуникациями должно быть не менее 0,5 м.
 7.3.124. Наружные кабельные каналы допускается сооружать на расстоянии не менее 1,5 м от стен помещений со взрывоопасными зонами всех классов. В месте входа во взрывоопасные зоны этих помещений каналы должны засыпаться песком по длине не менее 1,5 м.
 7.3.125. В кабельных каналах, проходящих во взрывоопасной зоне класса В-Iг или по территории от одной взрывоопасной зоны до другой, через каждые 100 м должны быть установлены песочные перемычки длиной не менее 1,5 м по верху.
 7.3.126. Во взрывоопасных зонах любого класса допускается прокладка кабелей в блоках. Выводные отверстия для кабелей из блоков и стыки блоков должны быть плотно заделаны несгораемыми материалами.
 7.3.127. Сооружение кабельных туннелей на предприятиях с наличием взрывоопасных зон не рекомендуется. При необходимости кабельные туннели могут сооружаться при выполнении следующих условий:
 1. Кабельные туннели должны прокладываться, как правило, вне взрывоопасных зон.
 2. При подходе к взрывоопасным зонам кабельные туннели должны быть отделены от них несгораемой перегородкой с пределом огнестойкости 0,75 ч.
 3. Отверстия для кабелей и труб электропроводки, вводимых во взрывоопасную зону, должны быть плотно заделаны несгораемыми материалами.
 4. В кабельных туннелях должны быть выполнены противопожарные мероприятия (см. 2.3.122).
 5. Выходы из туннеля, а также выходы вентиляционных шахт туннеля должны находиться вне взрывоопасных зон.
 7.3.128. Открытые токопроводы до 1 кВ и выше гибкой и жесткой конструкций допускается прокладывать по территории предприятия со взрывоопасными зонами на специально для этого предназначенных эстакадах или опорах.
 Прокладывать открытые токопроводы на эстакадах с трубопроводами с горючими газами и ЛВЖ и эстакадах КИПиА запрещается.
 7.3.129. Токопроводы до 10 кВ в оболочке со степенью защиты IP54 могут прокладываться по территории предприятия со взрывоопасными зонами на специальных эстакадах, эстакадах с трубопроводами с горючими газами и ЛВЖ и эстакадах КИПиА, если отсутствует возможность вредных наводок на цепи КИПиА от токопроводов. Токопроводы следует прокладывать на расстоянии не менее 0,5 м от трубопроводов, по возможности со стороны трубопроводов с негорючими веществами.
 7.3.130. Минимально допустимые расстояния от токопроводов до помещений со взрывоопасными зонами и до наружных взрывоопасных установок приведены в табл. 7.3.15.
 7.3.131. Допустимые расстояния от кабельных эстакад до помещений со взрывоопасными зонами и до наружных взрывоопасных установок:
 а) с транзитными кабелями - см. табл. 7.3.15;
 б) с кабелями, предназначенными только для данного производства (здания), - не нормируются.
 Таблица 7.3.15 Минимальное допустимое расстояние от токопроводов (гибких и жестких) и от кабельных эстакад с транзитными кабелями до помещений с взрывоопасными зонами и до наружных взрывоопасных установок
 Помещения со взрывоопасными зонами и наружные взрывоопасные установки, до которых определяется расстояние
 Расстояние, м
 от токопроводов
 от кабельных эстакад
 С тяжелыми или сжиженными горючими газами
 Помещения с выходящей в сторону токопроводов и кабельных эстакад несгораемой стеной без проемов и устройств для выброса воздуха из систем вытяжной вентиляции
 10
 Не нормируется
 Помещения с выходящей в сторону токопроводов и кабельных эстакад стеной с проемами
 20
 9
 Наружные взрывоопасные установки, установки, расположенные у стен зданий (в том числе емкости)
 30
 9
 Резервуары (газгольдеры)
 50
 20
 С легкими горючими газами и ЛВЖ, с горючими пылью или волокнами
 Помещения с выходящей в сторону токопроводов и кабельных эстакад несгораемой стеной без проемов и устройств для выброса воздуха из систем вытяжной вентиляции
 10 или 6 (см. примечание, п.2)
 Не нормируется
 Помещения с выходящей в сторону токопроводов и кабельных эстакад стеной с проемами
 15
 9 или 6 (см. примечание, п.2)
 Наружные взрывоопасные установки, установки, расположенные у стен зданий (в том числе емкости)
 25
 9
 Сливно-наливные эстакады с закрытым сливом или наливом ЛВЖ
 25
 20
 Резервуары (газгольдеры) с горючими газами 
 25
 20
 Примечания: 1. Проезд пожарных автомобилей к кабельной эстакаде допускается с одной стороны эстакады.
 2. Минимально допустимые расстояния 6 м применяются до зданий и сооружений I и II степеней огнестойкости со взрывоопасными производствами при соблюдении условий, оговоренных в СНиП по проектированию генеральных планов промышленных предприятий.
 3. Расстояния, указанные в таблице, считаются от стен помещений со взрывоопасными зонами, от стенок резервуаров или от наиболее выступающих частей наружных установок.
 Торцы ответвлений от кабельных эстакад для подвода кабелей к помещениям со взрывоопасными зонами или к наружным взрывоопасным установкам могут примыкать непосредственно к стенам помещений со взрывоопасными зонами и к наружным взрывоопасным установкам.
 Зануление и заземление
 7.3.132. На взрывоопасные зоны любого класса в помещениях и на наружные взрывоопасные установки распространяются приведенные в 1.7.38 требования о допустимости применения в электроустановках до 1 кВ глухозаземленной или изолированной нейтрали. При изолированной нейтрали должен быть обеспечен автоматический контроль изоляции сети с действием на сигнал и контроль исправности пробивного предохранителя.
 7.3.133. Во взрывоопасных зонах классов B-I, B-Iа и B-II рекомендуется применять защитное отключение (см. гл. 1.7). Во взрывоопасных зонах любого класса должно быть выполнено уравнивание потенциалов согласно 1.7.47.
 7.3.134. Во взрывоопасных зонах любого класса подлежат занулению (заземлению) также:
 а) во изменение 1.7.33 - электроустановки при всех напряжениях переменного и постоянного тока;
 б) электрооборудование, установленное на зануленных (заземленных) металлических конструкциях, которые в соответствии с 1.7.48, п. 1 в невзрывоопасных зонах разрешается не занулять (не заземлять). Это требование не относится к электрооборудованию, установленному внутри зануленных (заземленных) корпусов шкафов и пультов.
 В качестве нулевых защитных (заземляющих) проводников должны быть использованы проводники, специально предназначенные для этой цели.
 7.3.135. В электроустановках до 1 кВ с глухозаземленной нейтралью зануление электрооборудования должно осуществляться:
 а) в силовых сетях во взрывоопасных зонах любого класса - отдельной жилой кабеля или провода;
 б) в осветительных сетях во взрывоопасных зонах любого класса, кроме класса B-I, - на участке от светильника до ближайшей ответвительной коробки - отдельным проводником, присоединенным к нулевому рабочему проводнику в ответвительной коробке;
 в) в осветительных сетях во взрывоопасной зоне класса B-I - отдельным проводником, проложенным от светильника до ближайшего группового щитка;
 г) на участке сети от РУ и ТП, находящихся вне взрывоопасной зоны, до щита, сборки, распределительного пункта и т. п., также находящихся вне взрывоопасной зоны, от которых осуществляется питание электроприемников, расположенных во взрывоопасных зонах любого класса, допускается в качестве нулевого защитного проводника использовать алюминиевую оболочку питающих кабелей.
 7.3.136. Нулевые защитные проводники во всех звеньях сети должны быть проложены в общих оболочках, трубах, коробах, пучках с фазными проводниками.
 7.3.137. В электроустановках до 1 кВ и выше с изолированной нейтралью заземляющие проводники допускается прокладывать как в общей оболочке с фазными, так и отдельно от них.
 Магистрали заземления должны быть присоединены к заземлителям в двух или более разных местах и по возможности с противоположных концов помещения.
 7.3.138. Использование металлических конструкций зданий, конструкций производственного назначения, стальных труб электропроводки, металлических оболочек кабелей и т. п. в качестве нулевых защитных (заземляющих) проводников допускается только как дополнительное мероприятие.
 7.3.139. В электроустановках до 1 кВ с глухозаземленной нейтралью в целях обеспечения автоматического отключения аварийного участка проводимость нулевых защитных проводников должна быть выбрана такой, чтобы при замыкании на корпус или нулевой защитный проводник возникал ток КЗ, превышающий не менее чем в 4 раза номинальный ток плавкой вставки ближайшего предохранителя и не менее чем в 6 раз ток расцепителя автоматического выключателя, имеющего обратнозависимую от тока характеристику.
 При защите сетей автоматическими выключателями, имеющими только электромагнитный расцепитель (без выдержки времени), следует руководствоваться требованиями, касающимися кратности тока КЗ и приведенными в 1.7.79.
 7.3.140. Расчетная проверка полного сопротивления петли фаза - нуль в электроустановках напряжением до 1 кВ с глухозаземленной нейтралью должна предусматриваться для всех электроприемников, расположенных во взрывоопасных зонах классов B-I и B-II, и выборочно (но не менее 10% общего количества) для электроприемников, расположенных во взрывоопасных зонах классов B-Iа, B-Iб, B-Iг и ВIIа и имеющих наибольшее сопротивление петли фаза - нуль.
 7.3.141. Проходы специально проложенных нулевых защитных (заземляющих) проводников через стены помещений со взрывоопасными зонами должны производиться в отрезках труб или в проемах. Отверстия труб и проемов должны быть уплотнены несгораемыми материалами. Соединение нулевых защитных (заземляющих) проводников в местах проходов не допускается.
 Молниезащита и защита от статического электричества 
 7.3.142. Защита зданий, сооружений и наружных установок, имеющих взрывоопасные зоны, от прямых ударов молнии и вторичных ее проявлений должна выполняться в соответствии с РД 34.21.122-87 "Инструкция по устройству молниезащиты зданий и сооружений".
 7.3.143. Защита установок от статического электричества должна выполняться в соответствии с действующими нормативными документами.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 7.4. Электроустановки в пожароопасных зонах 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Расскажи свою историю
 Получи подарок от Гусева А.И.
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 7.4. Электроустановки в пожароопасных зонах
 Раздел 7. Электрооборудование специальных установок
 Глава 7.4. Электроустановки в пожароопасных зонах
 Область применения
 7.4.1. Настоящая глава Правил распространяется на электроустановки, размещаемые в пожароопасных зонах внутри и вне помещений. Эти электроустановки должны удовлетворять также требованиям других разделов Правил в той мере, в какой они не изменены настоящей главой.
 Выбор и установка электрооборудования (машин, аппаратов, устройств) и сетей для пожароопасных зон выполняются в соответствии с настоящей главой Правил на основе классификации горючих материалов (жидкостей, пылей и волокон).
 Требования к электроустановкам жилых и общественных зданий приведены в гл. 7.1, а к электроустановкам зрелищных предприятий, клубных учреждений и спортивных сооружений - в гл. 7.2.
 Определения. Общие требования
 7.4.2. Пожароопасной зоной называется пространство внутри и вне помещений, в пределах которого постоянно или периодически обращаются горючие (сгораемые) вещества и в котором они могут находиться при нормальном технологическом процессе или при его нарушениях.
 Классификация пожароопасных зон приведена в 7.4.3-7.4.6.
 7.4.3. Зоны класса П-I - зоны, расположенные в помещениях, в которых обращаются горючие жидкости с температурой вспышки выше 61°С (см. 7.3.12).
 7.4.4. Зоны класса П-II- зоны, расположенные в помещениях, в которых выделяются горючие пыль или волокна с нижним концентрационным пределом воспламенения более 65 г/м3 к объему воздуха.
 7.4.5. Зоны класса П-IIа - зоны, расположенные в помещениях, в которых обращаются твердые горючие вещества.
 7.4.6. Зоны класса П-III -расположенные вне помещения зоны, в которых обращаются горючие жидкости с температурой вспышки выше 61°С или твердые горючие вещества.
 7.4.7. Зоны в помещениях и зоны наружных установок в пределах до 5 м по горизонтали и вертикали от аппарата, в которых постоянно или периодически обращаются горючие вещества, но технологический процесс ведется с применением открытого огня, раскаленных частей либо технологические аппараты имеют поверхности, нагретые до температуры самовоспламенения горючих паров, пылей или волокон, не относятся в части их электрооборудования к пожароопасным. Класс среды в помещениях или среды наружных установок за пределами указанной 5-метровой зоны следует определять в зависимости от технологических процессов, применяемых в этой среде.
 Зоны в помещениях и зоны наружных установок, в которых твердые, жидкие и газообразные горючие вещества сжигаются в качестве топлива или утилизируются путем сжигания, не относятся в части их электрооборудования к пожароопасным.
 7.4.8. Зоны в помещениях вытяжных вентиляторов, а также в помещениях приточных вентиляторов (если приточные системы работают с применением рециркуляции воздуха), обслуживающих помещения с пожароопасными зонами класса П-II, относятся также к пожароопасным зонам класса П-II.
 Зоны в помещениях вентиляторов местных отсосов относятся к пожароопасным зонам того же класса, что и обслуживаемая ими зона.
 Для вентиляторов, установленных за наружными ограждающими конструкциями и обслуживающих пожароопасные зоны класса П-II и пожароопасные зоны любого класса местных отсосов, электродвигатели выбираются как для пожароопасной зоны класса П-III.
 7.4.9. Определение границ и класса пожароопасных зон должно производиться технологами совместно с электриками проектной или эксплуатационной организации.
 В помещениях с производствами (и складов) категории В электрооборудование должно удовлетворять, как правило, требованиям гл. 7.4 к электроустановкам в пожароопасных зонах соответствующего класса.
 7.4.10. При размещении в помещениях или наружных установках единичного пожароопасного оборудования, когда специальные меры против распространения пожара не предусмотрены, зона в пределах до 3 м по горизонтали и вертикали от этого оборудования является пожароопасной.
 7.4.11. При выборе электрооборудования, устанавливаемого в пожароопасных зонах, необходимо учитывать также условия окружающей среды (химическую активность, атмосферные осадки и т.п.).
 7.4.12. Неподвижные контактные соединения в пожароопасных зонах любого класса должны выполняться сваркой, опрессовкой, пайкой, свинчиванием или иным равноценным способом. Разборные контактные соединения должны быть снабжены приспособлением для предотвращения самоотвинчивания.
 7.4.13. Защита зданий, сооружений и наружных установок, содержащих пожароопасные зоны, от прямых ударов молнии и вторичных ее проявлений, а также заземление установленного в них оборудования (металлических сосудов, трубопроводов и т. п.), содержащего горючие жидкости, порошкообразные или волокнистые материалы и т. п., для предотвращения искрения, обусловленного статическим электричеством, должны выполняться в соответствии с действующими нормативами по проектированию и устройству молниезащиты зданий и сооружений и защиты установок от статического электричества.
 В пожароопасных зонах любого класса должны быть предусмотрены меры для снятия статических зарядов с оборудования.
 7.4.14. Заземление электрооборудования в пожароопасных зонах должно выполняться в соответствии с гл. 1.7.
 Электрические машины
 7.4.15. В пожароопасных зонах любого класса могут применяться электрические машины с классами напряжения до 10 кВ при условии, что их оболочки имеют степень защиты по ГОСТ 17494-72* не менее указанной в табл. 7.4.1.
 В пожароопасных зонах любого класса могут применяться электрические машины, продуваемые чистым воздухом с вентиляцией по замкнутому или разомкнутому циклу. При вентиляции по замкнутому циклу в системе вентиляции должно быть предусмотрено устройство для компенсации потерь воздуха и создания избыточного давления в машинах и воздуховодах.
 Допускается изменять степень защиты оболочки от проникновения воды (2-я цифра обозначения) в зависимости от условий среды, в которой машины устанавливаются.
 До освоения электропромышленностью крупных синхронных машин, машин постоянного тока и статических преобразовательных агрегатов в оболочке со степенью зашиты IP44 допускается применять в пожароопасных зонах класса П-IIа машины и агрегаты со степенью защиты оболочки не менее IP20.
 7.4.16. Воздух для вентиляции электрических машин не должен содержать паров и пыли горючих веществ. Выброс отработавшего воздуха при разомкнутом цикле вентиляции в пожароопасную зону не допускается.
 Таблица 7.4.1 Минимальные допустимые степени защиты оболочек электрических машин в зависимости от класса пожароопасной зоны
 Вид установки и условия работы
 Степень защиты оболочки для пожароопасной зоны класса
 П-I
 П-II
 П-IIа
 П-III
 Стационарно установленные машины, искрящие или с искрящими частями по условиям работы
 IP44
 IP54*
 IP44
 IP44
 Стационарно установленные машины, не искрящие и без искрящих частей по условиям работы
 IP44
 IP44
 IP44
 IP44
 Машины с частями, искрящими и не искрящими по условиям работы, установленные на передвижных механизмах и установках (краны, тельферы, электротележки и т.п.)
 IP44
 IP54*
 IP44
 IP44
 * До освоения электропромышленностью машин со степенью защиты оболочки IP54 могут применяться машины со степенью защиты оболочки IP44.
 7.4.17. Электрооборудование переносного электрифицированного инструмента в пожароопасных зонах любого класса должно быть со степенью защиты оболочки не менее IP44; допускается степень защиты оболочки IP33 при условии выполнения специальных технологических требований к ремонту оборудования в пожароопасных зонах.
 7.4.18. Электрические машины с частями, нормально искрящими по условиям работы (например, электродвигатели с контактными кольцами), должны располагаться на расстоянии не менее 1 м от мест размещения горючих веществ или отделяться от них несгораемым экраном.
 7.4.19. Для механизмов, установленных в пожароопасных зонах, допускается применение электродвигателей с меньшей степенью защиты оболочки, чем указано в табл. 7.4.1, при следующих условиях:
 электродвигатели должны устанавливаться вне пожароопасных зон;
 привод механизма должен осуществляться при помощи вала, пропущенного через стену, с устройством в ней сальникового уплотнения.
 Электрические аппараты и приборы
 7.4.20. В пожароопасных зонах могут применяться электрические аппараты, приборы, шкафы и сборки зажимов, имеющие степень защиты оболочки по ГОСТ 14255-69* не менее указанной в табл. 7.4.2.
 Таблица 7.4.2 Минимальные допустимые степени защиты оболочек электрических аппаратов, приборов, шкафов и сборок зажимов в зависимости от класса пожароопасной зоны
 Вид установки и условия работы
 Степень защиты оболочки для пожароопасной зоны класса
 П-I
 П-II
 П-IIа
 П-III
 Установленные стационарно или на передвижных механизмах и установках (краны, тельферы, электротележки и т.п.), искрящие по условиям работы
 IP44
 IP54
 IP44
 IP44
 Установленные стационарно или на передвижных механизмах и установках, не искрящие по условиям работы
 IP44
 IP44
 IP44
 IP44
 Шкафы для размещения аппаратов и приборов
 IP44
 IP54* IP44**
 IP44
 IP44
 Коробки сборок зажимов силовых и вторичных цепей
 IP44
 IP44
 IP44
 IP44
 * При установке в них аппаратов и приборов, искрящих по условиям работы. До освоения электропромышленностью шкафов со степенью защиты оболочки IP54 могут применяться шкафы со степенью защиты оболочки IP44.
 ** При установке в них аппаратов и приборов, не искрящих по условиям работы.
 Допускается изменять степень защиты оболочки от проникновения воды (2-я цифра обозначения) в зависимости от условий среды, в которой аппараты и приборы устанавливаются.
 7.4.21. Аппараты и приборы, устанавливаемые в шкафах, могут иметь меньшую степень защиты оболочки, чем указано в табл. 7.4.2 (в том числе исполнение IP00), при условии, что шкафы имеют степень защиты оболочки не ниже указанной в табл. 7.4.2 для данной пожароопасной зоны.
 7.4.22. В пожароопасных зонах любого класса могут применяться аппараты, приборы, шкафы и сборки зажимов, продуваемые чистым воздухом под избыточным давлением.
 7.4.23. В пожароопасных зонах любого класса могут применяться аппараты и приборы в маслонаполненном исполнении (за исключением кислородных установок и подъемных механизмов, где применение этих аппаратов и приборов запрещается).
 7.4.24. Щитки и выключатели осветительных сетей рекомендуется выносить из пожароопасных зон любого класса, если это не вызывает существенного удорожания и расхода цветных металлов.
 Электроустановки запираемых складских помещений, в которых есть пожароопасные зоны любого класса, должны иметь аппараты для отключения извне силовых и осветительных сетей независимо от наличия отключающих аппаратов внутри помещений. Отключающие аппараты должны быть установлены в ящике из несгораемого материала с приспособлением для пломбирования на ограждающей конструкции из несгораемого материала, а при ее отсутствии - на отдельной опоре.
 Отключающие аппараты должны быть доступны для обслуживания в любое время суток.
 7.4.25. Если в пожароопасных зонах любого класса по условиям производства необходимы электронагревательные приборы, то нагреваемые рабочие части их должны быть защищены от соприкосновения с горючими веществами, а сами приборы установлены на поверхности из негорючего материала. Для защиты от теплового излучения электронагревательных приборов необходимо устанавливать экраны из несгораемых материалов.
 В пожароопасных зонах любого класса складских помещений, а также в зданиях архивов, музеев, галерей, библиотек (кроме специально предназначенных помещений, например буфетов) применение электронагревательных приборов запрещается.
 Электрические грузоподъемные механизмы
 7.4.26. Степень защиты оболочки электрооборудования, применяемого для кранов, талей и аналогичных им механизмов, должна соответствовать табл. 7.4.1-7.4.3.
 7.4.27. Токоподвод подъемных механизмов (кранов, талей и т. п.) в пожароопасных зонах классов П-I и П-II должен выполняться переносным гибким кабелем с медными жилами, с резиновой изоляцией, в оболочке, стойкой к окружающей среде. В пожароопасных зонах классов П-IIа и П-III допускается применение троллеев и троллейных шинопроводов, но они не должны быть расположены над местами размещения горючих веществ.
 Таблица 7.4.3 Минимальные допустимые степени защиты светильников в зависимости от класса пожароопасной зоны
 Источники света, устанавливаемые в светильниках
 Степень защиты светильников для пажароопасной зоны класса
 П-I
 П-II
 П-IIа, а также П-II при наличии местных нижних отсосов и общеобменной вентиляции
 П-III
 Лампы накаливания
 IP53
 IP53
 2'3
 2'3
 Лампы ДРЛ
 IP53
 IP53
 IP23
 IP23
 Люминесцентные лампы
 5'3
 5'3
 IP23
 IP23
 Примечание. Допускается изменять степень защиты оболочки от проникновения воды (2-я цифра обозначения) в зависимости от условий среды, в которой устанавливаются светильники.
 Распределительные устройства, трансформаторные и преобразовательные подстанции
 7.4.28. Установка РУ до 1 кВ и выше в пожароопасных зонах любого класса не рекомендуется. При необходимости установки РУ в пожароопасных зонах степень защиты его элементов (шкафов и т. п.) должна соответствовать табл. 7.4.2.
 7.4.29. В пожароопасных зонах любого класса, за исключением пожароопасных зон в складских помещениях, а также зданий и помещений архивов, музеев, картинных галерей, библиотек, допускается на участках, огражденных сетками, открытая установка КТП, КПП с трансформаторами сухими или с негорючим заполнением, а также комплектных конденсаторных установок (ККУ) с негорючим заполнением конденсаторов. При этом степень защиты оболочки шкафов КТП, КПП и ККУ должна быть не менее IR41. Расстояние от КТП, КПП и ККУ до ограждения принимается в соответствии с гл. 4.2.
 В пожароопасных зонах любого класса, за исключением пожароопасных зон в складских помещениях, а также помещений архивов, музеев, картинных галерей, библиотек, могут размещаться встроенные или пристроенные КТП и КПП с маслонаполненными трансформаторами и подстанции с маслонаполненными трансформаторами в закрытых камерах, сооружаемые в соответствии с требованиями гл. 4.2 и 7.4.30.
 7.4.30. Подстанции с маслонаполненными трансформаторами могут быть встроенными или пристроенными при выполнении следующих условий:
 1. Двери и вентиляционные отверстия камер трансформаторов с масляным заполнением не должны выходить в пожароопасные зоны.
 2. Отверстия в стенах и полу в местах прохода кабелей и труб электропроводки должны быть плотно заделаны несгораемыми материалами.
 3. Выход из подстанции с маслонаполненными трансформаторами, установленными в камерах, в пожароопасную зону может быть выполнен только из помещения РУ до 1 кВ. При этом дверь должна быть самозакрывающейся и иметь предел огнестойкости не менее 0,6 ч.
 4. Выход из помещений КТП и КПП в пожароопасную зону, а также транспортировка трансформаторов КТП и КПП через пожароопасную зону допускаются. При этом дверь предусматривается, как указано в п. 3, а ворота - с пределом огнестойкости не менее 0,6 ч.
 Примечание. РУ, ТП, ПП считаются встроенными, если имеют две или три стены (перегородки), общие со смежными помещениями с пожароопасными зонами, и пристроенными, если имеют только одну стену (перегородку), общую с указанными помещениями.
 7.4.31. Электрооборудование с масляным заполнением (трансформаторы, батареи конденсаторов, выключатели и т. п.) может устанавливаться на расстоянии не менее 0,8 м от наружной стены здания с пожароопасными зонами при условии, что расстояние по горизонтали и вертикали от проемов в стене здания до установленного электрооборудования будет не менее 4 м.
 Электрические светильники
 7.4.32. В пожароопасных зонах должны применяться светильники, имеющие степень защиты не менее указанной в табл. 7.4.3.
 7.4.33. Конструкция светильников с лампами ДРЛ должна исключать выпадание из них ламп. Светильники с лампами накаливания должны иметь сплошное силикатное стекло, защищающее лампу. Они не должны иметь отражателей и рассеивателей из сгораемых материалов. В пожароопасных зонах любого класса складских помещений светильники с люминесцентными лампами не должны иметь отражателей и рассеивателей из горючих материалов.
 7.4.34. Электропроводка внутри светильников с лампами накаливания и ДРЛ до места присоединения внешних проводников должна выполняться термостойкими проводами.
 7.4.35. Переносные светильники в пожароопасных зонах любого класса должны иметь степень защиты не менее IP54; стеклянный колпак светильника должен быть защищен металлической сеткой.
 Электропроводки, токопроводы, воздушные и кабельные линии
 7.4.36. В пожароопасных зонах любого класса кабели и провода должны иметь покров и оболочку из материалов, не распространяющих горение. Применение кабелей с горючей полиэтиленовой изоляцией не допускается.
 7.4.37. Через пожароопасные зоны любого класса, а также на расстояниях менее 1 м по горизонтали и вертикали от пожароопасной зоны запрещается прокладывать не относящиеся к данному технологическому процессу (производству) транзитные электропроводки и кабельные линии всех напряжений.
 7.4.38. В пожароопасных зонах любого класса применение неизолированных проводов запрещается (исключение см. в 7.4.27, 7.4.43).
 7.4.39. В пожароопасных зонах любого класса разрешаются все виды прокладок кабелей и проводов. Расстояние от кабелей и изолированных проводов, прокладываемых открыто непосредственно по конструкциям, на изоляторах, лотках, тросах и т. п. до мест открыто хранимых (размещаемых) горючих веществ, должно быть не менее 1 м.
 Прокладка незащищенных изолированных проводов с алюминиевыми жилами в пожароопасных зонах любого класса должна производиться в трубах и коробах.
 7.4.40. По эстакадам с трубопроводами с горючими газами и жидкостями, проходящим по территории с пожароопасной зоной класса П-III, допускается прокладка изолированных проводов в стальных трубах, небронированных кабелей в стальных трубах и коробах, бронированных кабелей открыто. При этом стальные трубы электропроводки, стальные трубы и короба с небронированными кабелями и бронированные кабели следует прокладывать на расстоянии не менее 0,5 м от трубопроводов, по возможности со стороны трубопроводов с негорючими веществами.
 7.4.41. Для передвижных электроприемников должны применяться переносные гибкие кабели с медными жилами, с резиновой изоляцией, в оболочке, стойкой к окружающей среде.
 7.4.42. Соединительные и ответвительные коробки, применяемые в электропроводках в пожароопасных зонах любого класса, должны иметь степень защиты оболочки не менее IP43. Они должны изготавливаться из стали или другого прочного материала, а их размеры должны обеспечивать удобство монтажа и надежность соединения проводов.
 Части коробок, выполненные из металла, должны иметь внутри изолирующую выкладку или надежную окраску. Пластмассовые части, кроме применяемых в групповой сети освещения, должны быть изготовлены из трудногорючей пластмассы.
 7.4.43. В пожароопасных зонах классов П-I, П-II и П-IIа допускается применение шинопроводов до 1 кВ с медными и алюминиевыми шинами со степенью защиты IP20 и выше, при этом в пожароопасных зонах П-I и П-II все шины, в том числе и шины ответвления, должны быть изолированными. В шинопроводах со степенью защиты IP54 и выше шины допускается не изолировать.
 Неразборные контактные соединения шин должны быть выполнены сваркой, а разборные соединения - с применением приспособлений для предотвращения самоотвинчивания.
 Температура всех элементов шинопроводов, включая ответвительные коробки, устанавливаемые в пожароопасных зонах класса П-I, не должна превышать 60°С.
 7.4.44. Ответвительные коробки с коммутационными и защитными аппаратами, а также разъемные контактные соединения допускается применять в пожароопасных зонах всех классов. При этом ответвительные коробки, установленные на шинопроводах, включая места ввода кабелей (проводов) и места соприкосновения с шинопроводами, должны иметь степень защиты IP44 и выше для пожароопасных зон классов П-I и П-IIа, IP54 и выше для зон класса П-II.
 Таблица 7.4.4 Открытые наземные склады хранения горючих материалов и веществ, готовой продукции и оборудования
 Склады
 Вместимость, площадь
 Каменного угля, торфа, грубых кормов (сена, соломы), льна, конопли, хлопка, зерна
 Более 1000 т
 Лесоматериалов, дров, щепы, опилок
 Более 1000 м3
 Горючих жидкостей
 Более 3000 м3
 Готовой продукции и оборудования в сгораемой упаковке
 Более 1 га
 Таблица 7.4.5 Наименьшее расстояние от оси ВЛ до 1 кВ с неизолированными проводами из алюминия, сталеалюминия или алюминиевых сплавов до границ открытых наземных складов, перечисленных в табл. 7.4.4.
 Высота подвеса верхнего провода ВЛ от уровня земли, м
 Наименьшее расстояние, м, при расчетной скорости ветра, м/с (районе по ветру)
 16(I)
 18(II)
 21(III)
 24(IV)
 27(V)
 30(VI)
 33(VII)
 До 7
 17
 19
 27
 31
 36
 41
 46
 7,5
 18
 20
 31
 33
 38
 43
 48
 8
 19
 21
 35
 35
 40
 45
 50
 9
 20,5
 23
 37
 37
 43
 49
 53
 10
 22
 24
 40
 40
 46
 53
 57
 Для зон классов П-I и П-II должен быть обеспечен опережающий разрыв цепи ответвления в момент коммутации разъемных контактных соединений.
 В помещениях архивов, музеев, картинных галерей, библиотек, а также в пожароопасных зонах складских помещений запрещается применение разъемных контактных соединений, за исключением соединений во временных сетях при показе экспозиций.
 7.4.45. Расстояния от оси ВЛ до пожароопасных зон должны выбираться по 2.4.64 и 2.5.163, за исключением расстояний от ВЛ до 1 кВ с неизолированными проводами из алюминия, сталеалюминия или алюминиевых сплавов до открытых наземных складов, перечисленных в табл. 7.4.4. Расстояние от оси ВЛ до 1 кВ до складов, перечисленных в табл. 7.4.4, должно быть не менее указанного в табл. 7.4.5; данное требование не распространяется на ВЛ наружного освещения, размещаемые на территории складов.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 7.5. Электротермические установки 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 нас связывает больше, чем кабель
 почта поздравлений открыта
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 7.5. Электротермические установки
 Раздел 7. Электрооборудование специальных установок
 Глава 7.5. Электротермические установки
 Область применения
 7.5.1. Настоящая глава Правил распространяется на производственные и лабораторные установки электропечей и электронагревательных устройств переменного тока промышленной - 50 Гц, пониженной ниже - 50 Гц, повышенно-средней - до 30 кГц, высокой – от 30 кГц до 300 МГц и сверхвысокой частоты – от 300 МГц до 300 ГГц и постоянного (выпрямленного) тока:
 дуговых прямого (включая вакуумные дуговые), косвенного действия и комбинированного нагрева с преобразованием электроэнергии в тепловую в электрической дуге и в сопротивлении шихты, в том числе руднотермических (рудовосстановительных, ферросплавных), а также плазменных нагревательных и плавильных;
 индукционных нагревательных (включая закалочные) и плавильных (тигельных и канальных);
 диэлектрического нагрева;
 сопротивления прямого и косвенного действия (с любым материалом нагревателя: твердым и жидким), в том числе печей электрошлакового переплава1 - ЭШП, литья ЭШЛ и наплавки – ЭШН, а также печей электродных расплавления флюса для перечисленных разновидностей электрошлаковых печей;
 электронно-лучевых;
 ионных;
 лазерных.
 Требования настоящей главы Правил распространяются на все элементы электроустановок перечисленных видов электропечей и электротермических устройств любых конструкций, назначений и режимов работы, а также с любыми средами (воздух, вакуум, инертный газ и т. п.) и давлениями в их рабочих камерах.
____________
 1 Дуговой процесс только при "твердом старте" печей ЭШП и лишь весьма короткий промежуток времени, в среднем около 1% периода плавки, причем "твердый старт" в ЭШП используется редко, а в ЭШЛ и ЭШН вообще не применяется. Флюсоплавильные (шлакоплавильные) печи при дуговом процессе также работают относительно короткое время.
 7.5.2. Электротермические установки и используемое в них электротехническое и другое оборудование кроме требований настоящей главы должны удовлетворять также требованиям разд. 1-6 в той мере, в какой они не изменены настоящей главой.
 Определения
 7.5.3. Электротермическая установка (ЭТУ) - комплекс функционально связанных элементов: специализированного электротермического и другого электротехнического, а также механического оборудования, средств управления, автоматики и КИП, обеспечивающих проведение соответствующего технологического процесса.
 В состав ЭТУ в зависимости от ее назначения и конструктивного исполнения оборудования входят: кабельные линии, электропроводки и токопроводы между элементами установки, а также трубопроводы систем водоохлаждения и гидравлического привода; трубопроводы линий сжатого воздуха, азота, аргона, гелия, водорода, углекислого газа и других газов, водяного пара или вакуума, системы вентиляции и очистки газов, а также элементы строительных конструкций (фундаменты, рабочие площадки и т.п.).
 7.5.4. Электротермическое оборудование (ЭТО) - электротехнологическое оборудование, предназначенное для преобразования электрической энергии в тепловую с целью нагревания (расплавления) материалов.
 К ЭТО относятся электрические печи (электропечи) и электронагревательные устройства (приборы, аппараты). Электропечи отличаются от электронагревательных устройств тем, что имеют камеру или ванну.
 В разновидностях ЭТУ, перечисленных в 7.5.1, во входящем в состав этих установок ЭТО электрическая энергия преобразуется в тепловую, в основном, тремя способами:
 непосредственно в заданных элементах (элементе) этой цепи или между заданными элементами (например, почти полностью или частично между одним или несколькими электродами и шихтой, слитком) на переменном токе промышленной и пониженной частоты, на постоянном токе, а при использовании в плазменных печах индукционных плазменных горелок - на токе высокой или сверхвысокой частоты;
 в результате создания у заданного элемента (элементов) указанной цепи электромагнитного поля или электрического поля с последующим превращением в нагреваемом (расплавляемом) материале энергии поля в тепловую энергию;
 посредством формирования потока электронов, ионов или лазерного луча с воздействием (вид определяется требованиями технологии) на обрабатываемый материал, как правило, на его поверхность.
 Рабочее напряжение ЭТУ по номинальному значению делится на три класса:
 до 50 В переменного или 110 В постоянного тока;
 более указанного выше напряжения до 1600 В переменного или постоянного тока;
 более 1600 В переменного или постоянного тока.
 7.5.5. Печная трансформаторная или преобразовательная подстанция - подстанция, входящая в состав ЭТУ, выполняющая функции и содержащая элементы, указанные в гл. 4.2 и 4.3.
 7.5.6. Печной силовой трансформатор (трансформаторный агрегат) или автотрансформатор - соответственно трансформатор или автотрансформатор ЭТУ, преобразующий электроэнергию переменного тока с напряжения сети на рабочее напряжение электрической печи (электронагревательного устройства).
 Печной преобразовательный трансформатор - трансформатор, передающий электроэнергию к преобразовательному (выпрямительному) устройству ЭТУ.
 7.5.7. Печной выключатель - выключатель, коммутирующий главные силовые цепи переменного тока ЭТУ, оперативно-защитный или оперативный выключатель, функции которого приведены в 7.5.10.
 Общие требования
 7.5.8. Категория электроприемников основного оборудования и вспомогательных механизмов, а также объем резервирования электрической части должны определяться с учетом особенностей ЭТУ и предъявляемых действующими стандартами, нормами и правилами требований к оборудованию ЭТУ, системам снабжения его водой, газами, сжатым воздухом, создания и поддержания в рабочих камерах давления или разрежения.
 К III категории рекомендуется относить электроприемники ЭТУ цехов и участков несерийного производства: кузнечных, штамповочных, прессовых, механических, механосборочных и окрасочных; цехов и участков (отделений и мастерских) инструментальных, сварочных, сборного железобетона, деревообрабатывающих и деревообделочных, экспериментальных, ремонтных, а также лабораторий, испытательных станций, гаражей, депо, административных зданий.
 7.5.9. ЭТУ, в которых электрическая энергия преобразуется в тепловую на постоянном токе, переменном токе пониженной, повышенно-средней высокой или сверхвысокой частоты, рекомендуется снабжать преобразователями, присоединяемыми к питающим электрическим сетям общего назначения непосредственно или через самостоятельные печные (силовые, преобразовательные) трансформаторы.
 Печными (силовыми) трансформаторами или автотрансформаторами рекомендуется оборудовать также ЭТУ промышленной частоты с дуговыми печами (вне зависимости от их напряжения и мощности) и установки с печами1 индукционными и сопротивления, работающие на напряжении, отличающемся от напряжения электрической сети общего назначения, или с печами индукционными и сопротивления однофазными единичной мощностью - 0,4 МВт и более, трехфазными - 1,6 МВт и более.
 Преобразователи и печные (преобразовательные) трансформаторы (автотрансформаторы), как правило, должны иметь вторичное напряжение в соответствии с требованиями технологического процесса, а первичное напряжение ЭТУ должно выбираться с учетом технико-экономической целесообразности.
 Печные трансформаторы (автотрансформаторы) и преобразователи, как правило, должны снабжаться устройствами для регулирования напряжения, когда это необходимо по условиям проведения технологического процесса.
____________
 1 Здесь и далее в гл. 7.5 помимо электропечей имеются в виду также и электронагревательные устройства.
 7.5.10. Первичная цепь каждой ЭТУ, как правило, должна содержать следующие коммутационные и защитные аппараты в зависимости от напряжения питающей электросети промышленной частоты.
 до 1 кВ - выключатель (рубильник с дугогасящими контактами, пакетный выключатель) на вводе и предохранители, или блок выключатель-предохранитель или автоматический выключатель с электромагнитными и тепловыми расцепителями;
 выше 1 кВ - разъединитель (отделитель, разъемное контактное соединение КРУ) на вводе и выключатель оперативно-защитного назначения или разъединитель (отделитель, разъемное контактное соединение КРУ) и два выключателя - оперативный и защитный.
 Для включения электротермического устройства мощностью менее 1 кВт в электрическую сеть до 1 кВ допускается использовать на вводе втычные разъемные контактные соединения, присоединяемые к линии (магистральной или радиальной), устройство защиты которой установлено в силовом (осветительном) пункте или щитке.
 В первичных цепях ЭТУ напряжением до 1 кВ допускается в качестве вводных коммутационных аппаратов использовать рубильники без дугогасящих контактов при условии, что коммутация ими выполняется без нагрузки.
 Выключатели напряжением выше 1 кВ оперативно-защитного назначения в ЭТУ, как правило, должны выполнять операции включения и отключения электротермического оборудования (печей или устройств), обусловленные эксплуатационными особенностями его работы, и защиту от КЗ и ненормальных режимов работы.
 Оперативные выключатели напряжением выше 1 кВ ЭТУ должны выполнять оперативные и часть защитных функций, объем которых определяется при конкретном проектировании, но на них не должна возлагаться защита от КЗ (кроме эксплуатационных КЗ, не устраняемых в случае неисправности системы автоматического регулирования печи), которую должны осуществлять защитные выключатели.
 Оперативно-защитные и оперативные выключатели напряжением выше 1 кВ допускается устанавливать как на печных подстанциях, так и в цеховых (заводских и т. п.) распределительных устройствах.
 Допускается устанавливать один защитный выключатель для защиты группы электротермических установок.
 7.5.11. В электрических цепях напряжением выше 1 кВ с числом коммутационных операций в среднем пять циклов включения-отключения в сутки и более должны применяться специальные выключатели повышенной механической и электрической износостойкости, соответствующие требованиям действующих стандартов.
 7.5.12. Электрическую нагрузку присоединяемых к электрической сети общего назначения нескольких однофазных электроприемников ЭТУ рекомендуется распределять между тремя фазами сети таким образом, чтобы во всех возможных эксплуатационных режимах работы несимметрия напряжений, вызываемая их нагрузкой, как правило, не превышала бы значений, допускаемых действующим стандартом.
 В случаях, когда такое условие при выбранной точке присоединения к сети общего назначения однофазных электроприемников ЭТУ не соблюдается и при этом нецелесообразно (по технико-экономическим показателям) присоединять эти электроприемники к более мощной электрической сети (т. е. к точке сети с большей мощностью КЗ), рекомендуется снабжать ЭТУ симметрирующим устройством или параметрическим источником тока, либо устанавливать коммутационные аппараты, с помощью которых возможно перераспределение нагрузки однофазных электроприемников между фазами трехфазной сети (при нечастом возникновении несимметрии в процессе работы).
 7.5.13. Электрическая нагрузка ЭТУ, как правило, не должна вызывать в электрических сетях общего назначения несинусоидальности кривой напряжения, при которой не соблюдается требование действующего стандарта. При необходимости рекомендуется снабжать печные понижающие или преобразовательные подстанции или питающие их цеховые (заводские) трансформаторные подстанции фильтрами высших и в некоторых случаях низших гармоник, либо принимать другие меры, уменьшающие искажение формы кривой напряжения электрической сети.
 7.5.14. Коэффициент мощности ЭТУ, присоединяемых к электрическим сетям общего назначения, как правило, должен быть не ниже 0,98. ЭТУ единичной мощностью 0,4 МВт и более, естественный коэффициент мощности которых ниже указанного значения, рекомендуется снабжать индивидуальными компенсирующими устройствами, которые не следует включать в ЭТУ, если технико-экономическими расчетами выявлены явные преимущества групповой компенсации.
 7.5.15. Для ЭТУ, присоединяемых к электрическим сетям общего назначения, для которых в качестве компенсирующего устройства используются конденсаторные батареи, схему включения конденсаторов (параллельно или последовательно с электротермическим оборудованием), как правило, следует выбирать на основе технико-экономических расчетов, характера изменения индуктивной нагрузки установки и формы кривой напряжения, определяемой составом высших гармоник.
 7.5.16. Напряжение печных (включая преобразовательные) подстанций, в том числе внутрицеховых, количество, мощность устанавливаемых в них трансформаторов, автотрансформаторов, преобразователей или реакторов как сухих, так и маслонаполненных или заполненных экологически безопасной негорючей жидкостью, высота (отметка) их расположения по отношению к полу первого этажа здания, расстояние между камерами с маслонаполненным оборудованием разных подстанций не ограничиваются при условии, что рядом могут располагаться только две камеры (два помещения) с маслонаполненным оборудованием печных трансформаторных или преобразовательных подстанций, разделенные стеной с пределом огнестойкости, указанным в 7.5.22 для несущих стен; расстояние до расположенных в одном ряду с ними аналогичных двух1 камер (помещений) при их суммарном числе до шести должно быть не менее 1,5 м, при большем числе после каждых шести камер (помещений) следует устраивать проезд шириной не менее 4 м.
____________
 1 Или одной при их суммарном числе три или пять.
 7.5.17. Под маслонаполненным оборудованием печных подстанций должны сооружаться:
 при массе масла в одном баке (полюсе) до 60 кг – порог или пандус для удержания полного объема;
 при массе масла в одном баке (полюсе) от 60 до 600 кг – приямок или маслоприемник для удержания полного объема масла;
 при массе масла более 600 кг - маслоприемник на 20% объема масла с отводом в маслосборный бак.
 Маслосборный бак должен быть подземными и располагаться вне зданий на расстоянии не менее 9 м от стен I-II степеней огнестойкости и не менее 12 м от стен III-IV степеней огнестойкости по СНиП 21-01-97 "Пожарная безопасность зданий и сооружений".
 Маслоприемник должен перекрываться металлической решеткой, поверх которой следует насыпать слой промытого просеянного гравия или непористого щебня с частицами от 30 до 70 мм толщиной не менее 250 мм.
 7.5.18. Под устройствами для приема масла не допускается располагать помещения с постоянным пребыванием людей. Ниже них пульт управления ЭТУ может находиться только в отдельном помещении, имеющем защитный гидроизолированный потолок, исключающий попадание масла в пультовое помещение даже при малой вероятности появления течи из любых устройств для приема масла. Должна быть обеспечена возможность систематического осмотра гидроизоляции потолка, предел его огнестойкости -не менее 0,75 ч.
 7.5.19. Вместимость подземного сборного бака должна быть не менее суммарного объема масла в оборудовании, установленном в камере, а при присоединении к сборному баку нескольких камер – не менее наибольшего суммарного объема масла одной из камер.
 7.5.20. Внутренний диаметр маслоотводных труб, соединяющих маслоприемники с подземным сборным баком, определяется по формуле
 ,
 где М - масса масла в оборудовании, расположенном в камере (помещении) над данным маслоприемником, т;
 п - число труб, прокладываемых от маслоприемника до подземного сборного бака. Этот диаметр должен быть не менее 100 мм.
 Маслоотводные трубы со стороны маслоприемников должны закрываться съемными сетками из латуни или нержавеющей стали с размерами ячеек 3x3 мм. При необходимости поворота трассы радиус изгиба трубы (труб) должен быть не меньше пяти диаметров трубы. На горизонтальных участках труба должна иметь уклон не менее 0,02 в сторону сборного бака. При всех условиях время удаления масла в подземный сборный бак должно быть менее 0,75 ч.
 7.5.21. Камеры (помещения) с маслонаполненным электрооборудованием следует снабжать автоматическими системами пожаротушения при суммарном количестве масла, превышающем 10 т - для камер (помещений), расположенных на отметке первого этажа и выше, и 0,6 т - для камер (помещений), расположенных ниже отметки первого этажа.
 Эти системы пожаротушения должны иметь помимо автоматического также и ручные режимы пуска (местный - для опробования и дистанционный — с пульта управления ЭТУ).
 При суммарном количестве масла в указанных камерах (помещениях) менее 10 и 0,6 т соответственно они должны оборудоваться пожарной сигнализацией.
 7.5.22. При установке трансформаторов, преобразователей и другого электрооборудования ЭТУ в камере внутрицеховой печной (в том числе преобразовательной) подстанции или в другом отдельном помещении (вне отдельных помещений - камер - устанавливать электрооборудование ЭТУ при количестве масла в нем более 60 кг не допускается, за исключением расположения его вне зданий согласно гл. 4.2) его строительные конструкции, в зависимости от массы масла в данном помещении, должны иметь пределы огнестойкости не ниже I степени по СНиП 21-01-97.
 7.5.23. Оборудование ЭТУ вне зависимости от его номинального напряжения допускается размещать непосредственно в производственных помещениях, если его исполнение соответствует условиям среды в данном помещении.
 При этом во взрыво-, пожароопасных и наружных зонах помещений допускается размещать только такое оборудование ЭТУ, которое имеет нормируемые для данной среды уровни и виды взрывозащиты или соответствующую степень защиты оболочки.
 Конструкция и расположение самого оборудования и ограждений должны обеспечивать безопасность персонала и исключать возможность механического повреждения оборудования и случайных прикосновений персонала к токоведущим и вращающимся частям.
 Если длина электропечи, электронагревательного устройства или нагреваемого изделия такова, что выполнение ограждений токоведущих частей вызывает значительное усложнение конструкции или затрудняет обслуживание ЭТУ, допускается устанавливать вокруг печи или устройства в целом ограждение высотой не менее 2 м с блокированием, исключающим возможность открывания дверей до отключения установки.
 7.5.24. Силовое электрооборудование напряжением до 1,6 кВ и выше, относящееся к одной ЭТУ (печные трансформаторы, статические преобразователи, реакторы, печные выключатели, разъединители и т. п.), а также вспомогательное оборудование гидравлических приводов и систем охлаждения печных трансформаторов и преобразователей (насосы замкнутых систем водяного и масляно-водяного охлаждения, теплообменники, абсорберы, вентиляторы и др.) допускается устанавливать в общей камере. Указанное электрооборудование должно иметь ограждение открытых токоведущих частей, а оперативное управление приводами коммутационных аппаратов должно быть вынесено за пределы камеры. Электрооборудование нескольких ЭТУ рекомендуется в обоснованных случаях располагать в общих электропомещениях, например в электромашинных помещениях с соблюдением требований гл. 5.1.
 7.5.25. Трансформаторы, преобразовательные устройства и агрегаты ЭТУ (двигатель-генераторные и статические - ионные и электронные, в том числе полупроводниковые устройства и ламповые генераторы) рекомендуется располагать на минимально возможном расстоянии от присоединенных к ним электропечей и электротермических устройств (аппаратов). Минимальные расстояния в свету от наиболее выступающих частей печного трансформатора, расположенных на высоте до 1,9 м от пола, до стенок трансформаторных камер при отсутствии в камерах другого оборудования рекомендуется принимать:
 до передней стенки камеры (со стороны печи или другого электротермического устройства) 0,4 м для трансформаторов мощностью менее 0,4 МВ·А, 0,6 м - от 0,4 до 12,5 МВ·А и 0,8 - более 12,5 МВ·А;
 до боковых и задней стенок камеры - 0,8 м при мощности трансформатора менее 0,4 МВ·А, 1,0 м - от 0,4 до 12,5 МВ·А и 1,2 м - более 12,5 МВ·А.
 до соседнего печного трансформатора (автотрансформатора) – 1 м при мощности до 12,5 МВ·А и 1,2 м - более 12,5 МВ·А для вновь проектируемых печных подстанций и соответственно 0,8 и 1 м – для реконструируемых;
 допускается уменьшение указанных расстояний на 0,2 м на длине не более 1 м.
 При совместной установке в общей камере печных трансформаторов и другого оборудования (согласно 7.5.24) ширину проходов и расстояние между оборудованием, а также между оборудованием и стенками камеры рекомендуется принимать на 10-20% больше указанных значений.
 7.5.26. ЭТУ должны быть снабжены блокировками, обеспечивающими безопасное обслуживание электрооборудования и механизмов этих установок, а также правильную последовательность оперативных переключений. Открывание дверей, расположенных вне электропомещений шкафов, а также дверей камер (помещений), имеющих доступные для прикосновения токоведущие части, должно быть возможно лишь после снятия напряжения с установки, двери должны иметь блокирование, действующее на снятие напряжения с установки без выдержки времени.
 7.5.27. ЭТУ должны быть оборудованы устройствами защиты в соответствии с гл. 3.1 и 3.2. Защита дуговых печей и дуговых печей сопротивления должна выполняться в соответствии с требованиями, изложенными в 7.5.46, индукционных - в 7.5.54 (см. также 7.5.38).
 7.5.28. ЭТУ, как правило, должны иметь автоматические регуляторы электрического режима работы, за исключением ЭТУ, в которых их применение нецелесообразно по технологическим или технико-экономическим причинам.
 Для установок, в которых при регулировании электрического режима (или для защиты от перегрузки) необходимо учитывать значение переменного тока, трансформаторы (или другие датчики) тока, как правило, следует устанавливать на стороне низшего напряжения. В ЭТУ с большими значениями тока во вторичных токоподводах трансформаторы тока допускается устанавливать на стороне высшего напряжения. При этом, если печной трансформатор имеет переменный коэффициент трансформации, рекомендуется использовать согласующие устройства.
 7.5.29. Измерительные приборы и аппараты защиты, а также аппараты управления ЭТУ должны устанавливаться так, чтобы была исключена возможность их перегрева (от тепловых излучений и других причин).
 Щиты и пульты (аппараты) управления ЭТУ должны, как правило, располагаться в местах, где обеспечивается возможность наблюдения за проводимыми на установках производственными операциями.
 Направление движения рукоятки аппарата управления приводом наклона печей должно соответствовать направлению наклона.
 Если ЭТУ имеют значительные габариты и обзор с пульта управления недостаточен, рекомендуется предусматривать оптические, телевизионные или другие устройства для наблюдения за технологическим процессом.
 При необходимости должны устанавливаться аварийные кнопки для дистанционного отключения всей установки или отдельных ее частей.
 7.5.30. На щитах управления ЭТУ должна предусматриваться сигнализация включенного и отключенного положений оперативных коммутационных аппаратов (см. 7.5.10), в установках единичной мощностью 0,4 МВт и более рекомендуется предусматривать также сигнализацию включенного положения вводных коммутационных аппаратов.
 7.5.31. При выборе сечений токопроводов ЭТУ на токи более 1,5 кА промышленной частоты и на любые токи повышенно-средней, высокой и сверхвысокой частоты, в том числе в цепях фильтров высших гармоник и цепях стабилизатора реактивной мощности (тиристорно-реакторной группы - ТРГ), должна учитываться неравномерность распределения тока как по сечению шины (кабеля), так и между отдельными шинами (кабелями).
 Конструкция токопроводов ЭТУ (в частности, вторичных токопроводов - "коротких сетей" электропечей) должна обеспечивать:
 оптимальные реактивное и активное сопротивления;
 рациональное распределение тока в проводниках;
 симметрирование сопротивлений по фазам в соответствии с требованиями стандартов или технических условий на отдельные виды (типы) трехфазных электропечей или электротермических устройств;
 ограничение потерь электроэнергии в металлических креплениях шин, конструкциях установок и строительных элементах зданий.
 Вокруг одиночных шин и линий (в частности, при проходе их через железобетонные перегородки и перекрытия, а также при устройстве металлических опорных конструкций, защитных экранов и т. п.) не должно быть замкнутых металлических контуров. Токопроводы на токи промышленной частоты более 4 кА и на любые токи повышенно-средней, высокой и сверхвысокой частоты не должны прокладываться вблизи стальных строительных элементов зданий и сооружений. Если этого избежать нельзя, то для соответствующих строительных элементов необходимо применять немагнитные и маломагнитные материалы и проверять расчетом потери электроэнергии в них и температуру их нагрева. При необходимости рекомендуется предусматривать устройство экранов.
 Для токопроводов переменного тока с частотой 2,4 кГц применение крепящих деталей из магнитных материалов не рекомендуется, а с частотой 4 кГц и более - не допускается, за исключением узлов присоединения шин к водоохлаждаемым элементам. Опорные конструкции и защитные экраны таких токопроводов (за исключением конструкции для коаксиальных токопроводов) должны изготовляться из немагнитных или маломагнитных материалов.
 Температура шин и контактных соединений с учетом нагрева электрическим током и внешними тепловыми излучениями, как правило, не должна превышать 90 °С. В реконструируемых установках для вторичных токоподводов допускается в обоснованных случаях для медных шин температура 140 °С, для алюминиевых - 120°С, при этом соединения шин следует выполнять сварными. Предельная температура шин при заданной токовой нагрузке и по условиям среды должна проверяться расчетом. При необходимости следует предусматривать принудительное воздушное или водяное охлаждение.
 7.5.32. В установках электропечей и электронагревательных устройств со спокойным режимом работы, в том числе дуговых косвенного действия, плазменных, дугового нагрева сопротивлением (см. 7.5.1), из дуговых прямого действия – вакуумных дуговых (также и гарнисажных), индукционных и диэлектрического нагрева, сопротивления прямого и косвенного нагрева, включая ЭШП, ЭШЛ и ЭШН, электронно-лучевых, ионных и лазерных для жестких токопроводов вторичных токоподводов, как правило, должны применяться шины из алюминия или из алюминиевых сплавов.
 Для жесткой части вторичного токоподвода установок электропечей с ударной нагрузкой, в частности стале- и чугуноплавильных дуговых печей, рекомендуется применять шины из алюминиевого сплава с повышенной механической и усталостной прочностью. Жесткий токопровод вторичного токоподвода в цепях переменного тока из многополюсных пакетов шин рекомендуется выполнять шихтованным с параллельными чередующимися цепями разных фаз или прямого и обратного направлений тока.
 Жесткие однофазные токопроводы повышенно-средней частоты рекомендуется применять шихтованными и коаксиальными.
 В обоснованных случаях допускается изготовление жестких токопроводов вторичных токоподводов из меди.
 Гибкий токопровод на подвижных элементах электропечей следует выполнять гибкими медными кабелями или гибкими медными лентами. Для гибких токопроводов на токи 6 кА и более промышленной частоты и на любые токи повышенно-средней и высокой частот рекомендуется применять водоохлаждаемые гибкие кабели.
 7.5.33. Рекомендуемые допустимые длительные токи приведены при нагрузке: током промышленной частоты токопроводов из шихтованного пакета прямоугольных шин - в табл. 7.5.1-7.5.4, током повышенно-средней частоты токопроводов из двух прямоугольных шин - в табл. 7.5.5-7.5.6 и коаксиальных токопроводов из двух концентрических труб - в табл. 7.5.7-7.5.8, кабелей марки АСГ - в табл. 7.5.9 и марки СГ - в табл. 7.5.10.
 Токи в таблицах приняты с учетом температуры окружающего воздуха 25 °С, прямоугольных шин - 70 °С, внутренней трубы - 75
 °С, жил кабелей - 80 °С (поправочные коэффициенты при другой температуре окружающего воздуха приведены в гл. 1.3 ПУЭ).
 Рекомендуется плотность тока в водоохлаждаемых жестких и гибких токопроводах промышленной частоты: алюминиевых и из алюминиевых сплавов - до 6 А/мм2, медных - до 8 А/мм2. Оптимальная плотность тока в таких токопроводах, а также в аналогичных токопроводах повышенно-средней, высокой и сверхвысокой частот должна выбираться по минимуму приведенных затрат.
 Для линий повышенно-средней частоты кроме токопроводов рекомендуется применять специальные коаксиальные кабели (см. также 7.5.53)
 Коаксиальный кабель КВСП-М (номинальное напряжение 2 кВ) рассчитан на следующие допустимые токи:
 f, кГц
 0,5
 2,4
 4,0
 8,0
 10,0
 I, А
 400
 360
 340
 300
 290
 В зависимости от температуры окружающей среды для кабеля КВСП-М установлены следующие коэффициенты нагрузки kн:
 t, °С
 5
 30
 35
 40
 45
 kн
 1,0
 0,93
 0,87
 0,80
 0,73
 Таблица 7.5.1 Допустимый длительный ток промышленной частоты однофазных токопроводов из шихтованного пакета алюминиевых прямоугольных шин
 Размер полосы, мм
 Токовая нагрузка, А, при количестве полос в пакете
 2
 4
 6
 8
 12
 16
 20
 24
 100х10
 1250
 2480
 3705
 4935
 7380
 9850
 12315
 14750
 120х10
 1455
 2885
 4325
 5735
 8600
 11470
 14315
 17155
 140х10
 1685
 3330
 4980
 6625
 9910
 13205
 16490
 19785
 160х10
 1870
 3705
 5545
 7380
 11045
 14710
 18375
 22090
 180х10
 2090
 4135
 6185
 8225
 12315
 16410
 20490
 24610
 200х10
 2310
 4560
 6825
 9090
 13585
 18105
 22605
 27120
 250х10
 2865
 5595
 8390
 11185
 16640
 22185
 27730
 33275
 250х20
 3910
 7755
 11560
 15415
 23075
 30740
 38350
 46060
 300х10
 3330
 6600
 9900
 13200
 19625
 26170
 32710
 39200
 300х20
 4560
 8995
 13440
 17880
 26790
 35720
 44605
 53485
 Примечания. 1. В табл. 7.5.1-7.5.4 токи приведены для неокрашенных шин, установленных на ребро, при зазоре между шинами 30 мм для шин высотой 300 мм и 20 мм для шин высотой 250 мм и менее.
 2. Коэффициенты (k) допустимой длительной токовой нагрузки (к табл. 7.5.1 и 7.5.3) алюминиевых шин, окрашенных масляной краской или эмалевым лаком:
 Количество полос в пакете
 2
 3-4
 6-9
 12-16
 20-24
 k при высоте полосы 100-120 мм
 1,25
 1,18
 1,15
 1,14
 1,13
 k при высоте полосы 140-160 мм
 1,24
 1,16
 1,14
 1,10
 1,09
 k при высоте полосы 180-300 мм
 1,23
 1,15
 1,12
 1,09
 1,07
 3. Коэффициент снижения допустимой длительной токовой нагрузки для шин из сплава АД31Т-0,94, из сплава АД31Т-0,91.
 Таблица 7.5.2 Допустимый длительный ток промышленной частоты однофазных токопроводов из шихтованного пакета медных прямоугольных шин*
 Размер полосы, мм
 Токовая нагрузка, А, при количестве полос в пакете
 2
 4
 6
 8
 12
 16
 20
 24
 100х10
 1880
 3590
 5280
 7005
 10435
 13820
 17250
 20680
 120х10
 2185
 4145
 6110
 8085
 12005
 15935
 19880
 23780
 140х10
 2475
 4700
 6920
 9135
 13585
 18050
 22465
 26930
 160х10
 2755
 5170
 7670
 10150
 15040
 19930
 24910
 29800
 180х10
 3035
 5735
 8440
 11140
 16545
 21900
 27355
 32760
 200х10
 3335
 6300
 9280
 12220
 18140
 24065
 29985
 35910
 250х10
 4060
 7660
 11235
 14805
 21930
 29140
 36235
 43430
 300х10
 4840
 9135
 13395
 17670
 26225
 34780
 43380
 51700
 * См. примечание к табл. 7.5.1.
 Таблица 7.5.3 Допустимый длительный ток промышленной частоты трехфазных токопроводов из шихтованного пакета алюминиевых прямоугольных шин*
 Размер полосы, мм
 Токовая нагрузка, А, при количестве полос в пакете
 3
 6
 9
 12
 18
 24
 100х10
 1240
 2470
 3690
 4920
 7390
 9900
 120х10
 1445
 2885
 4300
 5735
 8560
 11435
 140х10
 1665
 3320
 4955
 6605
 9895
 13190
 160х10
 1850
 3695
 5525
 7365
 11025
 14720
 180х10
 2070
 4125
 6155
 8210
 12290
 16405
 200х10
 2280
 4550
 6790
 9055
 13565
 18080
 250х10
 2795
 5590
 8320
 11095
 16640
 22185
 250х20
 3880
 7710
 11540
 15385
 23010
 30705
 300х10
 3300
 6580
 9815
 13085
 19620
 26130
 300х20
 4500
 8960
 13395
 17860
 26760
 35655
 *См. примечание к табл. 7.5.1.
 Таблица 7.5.4 Допустимый длительный ток промышленной частоты трехфазных токопроводов из шихтованного пакета медных прямоугольных шин*
 Размер полосы, мм
 Токовая нагрузка, А, при количестве полос в пакете
 3
 6
 9
 12
 18
 24
 100х10
 1825
 3530
 5225
 6965
 10340
 13740
 120х10
 2105
 4070
 6035
 8000
 11940
 15885
 140х10
 2395
 4615
 6845
 9060
 13470
 17955
 160х10
 2660
 5125
 7565
 10040
 14945
 19850
 180х10
 2930
 5640
 8330
 11015
 16420
 21810
 200х10
 3220
 6185
 9155
 12090
 18050
 23925
 250х10
 3900
 7480
 11075
 14625
 21810
 28950
 300х10
 4660
 8940
 13205
 17485
 25990
 34545
 *См. примечание к табл. 7.5.1.
 Таблица 7.5.5 Допустимый длительный ток повышенной - средней частоты токопроводов из двух алюминиевых прямоугольных шин
 Ширина шины, мм
 Токовая нагрузка, А, при частоте, Гц
 500
 1000
 2500
 4000
 8000
 10000
 25
 310
 255
 205
 175
 145
 140
 30
 365
 305
 245
 205
 180
 165
 40
 490
 410
 325
 265
 235
 210
 50
 615
 510
 410
 355
 300
 285
 60
 720
 605
 485
 410
 355
 330
 80
 960
 805
 640
 545
 465
 435
 100
 1160
 980
 775
 670
 570
 535
 120
 1365
 1140
 915
 780
 670
 625
 150
 1580
 1315
 1050
 905
 770
 725
 200
 2040
 1665
 1325
 1140
 970
 910
 Примечания: 1.В табл. 7.5.5 и 7.5.6 токи приведены для неокрашенных шин с расчетной толщиной, равной 1,2 глубины проникновения тока, с зазором между шипами 20 мм при установке шин на ребро и прокладке их в горизонтальной плоскости.
 2. Толщина шин токопроводов, допустимые длительные токи которых приведены в табл. 7.5.5 и 7.5.6, должна быть равной или больше расчетной; ее следует выбирать исходя из требований к механической прочности шин, из сортамента, приведенного в стандартах или технических условиях.
 3. Глубина проникновения тока h, при алюминиевых шин в зависимости от частоты переменного тока f:
 f, кГц
 0,5
 1,0
 2,5
 4,0
 8,0
 10,0
 h, мм
 4,2
 3,0
 1,9
 1,5
 1,06
 0,95
 Таблица 7.5.6 Допустимый длительный ток повышенно-средней частоты токопроводов из двух медных прямоугольных шин
 Ширина шины, мм
 Токовая нагрузка, А, при частоте, Гц
 500
 1000
 2500
 4000
 8000
 10000
 25
 355
 295
 230
 205
 175
 165
 30
 425
 350
 275
 245
 210
 195
 40
 570
 465
 370
 330
 280
 265
 50
 705
 585
 460
 410
 350
 330
 60
 835
 685
 545
 495
 420
 395
 80
 1100
 915
 725
 645
 550
 515
 100
 1325
 1130
 895
 785
 675
 630
 120
 1420
 1325
 1045
 915
 785
 735
 150
 1860
 1515
 1205
 1060
 910
 845
 200
 2350
 1920
 1485
 1340
 1140
 1070
 Примечания: Глубина проникновения тока, h, при медных шинах в зависимости от частоты переменного тока f:
 f, кГц
 0,5
 1,0
 2,5
 4,0
 8,0
 10,0
 h, мм
 3,3
 2,4
 1,5
 1,19
 0,84
 0,75
 См. также примечания 1 и 2 к табл. 7.5.5.
 Таблица 7.5.7 Допустимый длительный ток повышенно-средней частоты токопроводов из двух алюминиевых концентрических труб
 Наружный диаметр трубы, мм
 Токовая нагрузка, А, при частоте, Гц
 внешней
 внутренней
 0,5
 1,0
 2,50
 4,0
 8,0
 10,0
 150
 110
 1330
 1110
 885
 770
 640
 615
 90
 1000
 835
 665
 570
 480
 455
 70
 800
 670
 530
 465
 385
 370
 180
 140
 1660
 1400
 1095
 950
 800
 760
 120
 1280
 1075
 855
 740
 620
 590
 100
 1030
 905
 720
 620
 520
 495
 200
 160
 1890
 1590
 1260
 1080
 910
 865
 140
 1480
 1230
 980
 845
 710
 675
 120
 1260
 1070
 840
 725
 610
 580
 220
 180
 2185
 1755
 1390
 1200
 1010
 960
 160
 1660
 1390
 1100
 950
 800
 760
 140
 1425
 1185
 940
 815
 685
 650
 240
 200
 2310
 1940
 1520
 1315
 1115
 1050
 180
 1850
 1550
 1230
 1065
 895
 850
 160
 1630
 1365
 1080
 930
 785
 745
 260
 220
 2530
 2130
 1780
 1450
 1220
 1160
 200
 2040
 1710
 1355
 1165
 980
 930
 180
 1820
 1530
 1210
 1040
 875
 830
 280
 240
 2780
 2320
 1850
 1590
 1335
 1270
 220
 2220
 1865
 1480
 1275
 1075
 1020
 200
 2000
 1685
 1320
 1150
 960
 930
 Примечание. В табл. 7.5.7 и 7.5.8 токовые нагрузки приведены для неокрашенных труб с толщиной стенок 10 мм.
 Таблица 7.5.8 Допустимый длительный ток повышенно-средней частоты токопроводов из двух медных концентрических труб*
 Наружный диаметр трубы, мм
 Токовая нагрузка, А, при частоте, Гц
 внешней
 внутренней
 0,5
 1,0
 2,50
 4,0
 8,0
 10,0
 150
 110
 1530
 1270
 1010
 895
 755
 715
 90
 1150
 950
 750
 670
 565
 535
 70
 920
 760
 610
 540
 455
 430
 180
 140
 1900
 1585
 1240
 1120
 945
 895
 120
 1480
 1225
 965
 865
 730
 690
 100
 1250
 1030
 815
 725
 615
 580
 200
 160
 2190
 1810
 1430
 1275
 1075
 1020
 140
 1690
 1400
 1110
 995
 840
 795
 120
 1460
 1210
 955
 830
 715
 665
 220
 180
 2420
 2000
 1580
 1415
 1190
 1130
 160
 1915
 1585
 1250
 1115
 940
 890
 140
 1620
 1350
 1150
 955
 810
 765
 240
 200
 2670
 2200
 1740
 1565
 1310
 1250
 180
 2130
 1765
 1395
 1245
 1050
 995
 160
 1880
 1555
 1230
 1095
 925
 875
 260
 220
 2910
 2380
 1910
 1705
 1470
 1365
 200
 2360
 1950
 1535
 1315
 1160
 1050
 180
 2100
 1740
 1375
 1225
 1035
 980
 280
 240
 3220
 2655
 2090
 1865
 1580
 1490
 200
 2560
 2130
 1680
 1500
 1270
 1200
 200
 2310
 1900
 1500
 1340
 1135
 1070
 *См. примечание к табл. 7.5.7.
 Таблица 7.5.9 Допустимый длительный ток повышенной - средней частоты кабелей марки АСГ на напряжение 1 кВ при однофазной нагрузке
 Сечение токопроводящих жил, мм2
 Токовая нагрузка, А, при частоте, Гц
 0,5
 1,0
 2,50
 4,0
 8,0
 10,0
 2х25
 100
 80
 66
 55
 47
 45
 2х35
 115
 95
 75
 65
 55
 50
 2х50
 130
 105
 85
 75
 62
 60
 2х70
 155
 130
 100
 90
 75
 70
 2х95
 180
 150
 120
 100
 85
 80
 2х120
 200
 170
 135
 115
 105
 90
 2х150
 225
 185
 150
 130
 110
 105
 3х25
 115
 95
 75
 60
 55
 50
 3х35
 135
 110
 85
 75
 65
 60
 3х50
 155
 130
 100
 90
 75
 70
 3х70
 180
 150
 120
 100
 90
 80
 3х95
 205
 170
 135
 120
 100
 95
 3х120
 230
 200
 160
 140
 115
 110
 3х150
 250
 220
 180
 150
 125
 120
 3х185
 280
 250
 195
 170
 140
 135
 3х240
 325
 285
 220
 190
 155
 150
 3х50+1х25
 235
 205
 160
 140
 115
 110
 3х70+1х35
 280
 230
 185
 165
 135
 130
 3х95+1х50
 335
 280
 220
 190
 160
 150
 3х120+1х50
 370
 310
 250
 215
 180
 170
 3х150+1х70
 415
 340
 260
 230
 195
 190
 3х185+1х70
 450
 375
 300
 255
 210
 205
 Примечание. Токовые нагрузки приведены исходя из использования: для трехжильных кабелей в "прямом" направлении – одной жилы, в "обратном" – двух, для четырехжильных кабелей в "прямом" и "обратном" направлениях – по две жилы, расположенные крестообразно.
 Таблица 7.5.10 Допустимый длительный ток повышенно-средней частоты кабелей марки СГ на напряжение 1 кВ при однофазной нагрузке*
 Сечение токопроводящих жил, мм2
 Токовая нагрузка, А, при частоте, Гц
 500
 1000
 2500
 4000
 8000
 10000
 2х25
 115
 95
 76
 70
 57
 55
 2х35
 130
 110
 86
 75
 65
 60
 2х50
 150
 120
 96
 90
 72
 70
 2х70
 180
 150
 115
 105
 90
 85
 2х95
 205
 170
 135
 120
 100
 95
 2х120
 225
 190
 150
 130
 115
 105
 2х150
 260
 215
 170
 150
 130
 120
 3х25
 135
 110
 90
 75
 65
 60
 3х35
 160
 125
 100
 90
 75
 70
 3х50
 180
 150
 115
 105
 90
 85
 3х70
 210
 170
 135
 120
 105
 95
 3х95
 245
 195
 155
 140
 115
 110
 3х120
 285
 230
 180
 165
 135
 130
 3х150
 305
 260
 205
 180
 155
 145
 3х185
 340
 280
 220
 200
 165
 160
 3х240
 375
 310
 250
 225
 185
 180
 3х50+1х25
 290
 235
 185
 165
 135
 130
 3х70+1х35
 320
 265
 210
 190
 155
 150
 3х95+1х50
 385
 325
 250
 225
 190
 180
 3х120+1х50
 430
 355
 280
 250
 210
 200
 3х150+1х70
 470
 385
 310
 275
 230
 220
 3х185+1х70
 510
 430
 340
 300
 250
 240
 * См. примечание к табл. 7.5.9.
 7.5.34. Динамическая стойкость при токах КЗ жестких токопроводов ЭТУ на номинальный ток 10 кА и более должна быть рассчитана с учетом возможного увеличения электромагнитных сил в местах поворотов и пересечений шин. При определении расстояний между опорами такого токопровода должна быть проверена возможность возникновения частичного или полного резонанса.
 7.5.35. Для токопроводов электротермических установок в качестве изолирующих опор шинных пакетов и прокладок между ними в электрических цепях постоянного и переменного тока промышленной, пониженной и повышенно-средней частот напряжением до 1 кВ рекомендуется использовать колодки или плиты (листы) из непропитанного асбоцемента, в цепях напряжением от 1 до 1,6 кВ – из гетинакса, стеклотекстолита или термостойких пластмасс. Такие изоляционные материалы в обоснованных случаях допускается применять и при напряжении до 1 кВ. При напряжении до 500 В в сухих и непыльных помещениях допускается использовать пропитанную (проваренную в олифе) буковую или березовую древесину. Для электропечей с ударной резкопеременной нагрузкой опоры (сжимы, прокладки) должны быть вибростойкими (при частоте колебаний значений действующего тока 0,5-20 Гц).
 В качестве металлических деталей сжима шинного пакета токопроводов на 1,5 кА и более переменного тока промышленной частоты и на любые токи повышенно-средней, высокой и сверхвысокой частоты рекомендуется использовать гнутый профиль П-образного сечения из листовой немагнитной стали. Допускается также применять сварные профили и силуминовые детали (кроме сжимов для тяжелых многополосных пакетов).
 Таблица 7.5.11 Сопротивление изоляции токопроводов вторичных токоподводов
 Мощность злектропечи или электронагревательного устройства, МВ·А
 Наименьшее сопротивление изоляции*, кОм, для токопроводов
 до 1,0
 от 1,0 до 1,6
 от 1,6 до 3,0
 от 3,0 до 15
 До 5
 10
 20
 100
 500
 От 5 до 25
 5
 10
 50
 250
 От 25
 2,5
 5
 25
 100
 *Сопротивление изоляции следует измерять мегаомметром на напряжении 1,0 или 2,5 кВ при токопроводе, отсоединенном от выводов трансформатора, преобразователя, коммутационных аппаратов, нагревателей сопротивления и т. п., при снятых электродах и шлангах системы водяного охлаждения.
 Для сжима рекомендуется применять болты и шпильки из немагнитных хромоникелевых, медно-цинковых (латунь) сплавов.
 Для токопроводов выше 1,6 кВ в качестве изолирующих опор должны применяться фарфоровые или стеклянные опорные изоляторы, причем при токах 1,5 кА и более промышленной частоты и при любых токах повышенно-средней, высокой и сверхвысокой частоты арматура изоляторов, как правило, должна быть алюминиевой. Арматура изоляторов должна быть выполнена из немагнитных (маломагнитных) материалов или защищена алюминиевыми экранами.
 Уровень электрической прочности изоляции между шинами разной полярности (разных фаз) шинных пакетов с прямоугольными или трубчатыми проводниками вторичных токоподводов электротермических установок, размещаемых в производственных помещениях, должен соответствовать стандартам и/или ТУ на отдельные виды (типы) электропечей или электронагревательных устройств. Если такие данные отсутствуют, то при вводе установки в эксплуатацию должны быть обеспечены параметры в соответствии с табл. 7.5.11.
 В качестве дополнительной меры по повышению надежности работы и обеспечению нормируемого значения сопротивления изоляции рекомендуется шины вторичных токоподводов в местах сжимов дополнительно изолировать изоляционным лаком или лентой, а между компенсаторами разных фаз (разной полярности) закреплять изоляционные прокладки, стойкие в тепловом и механическом отношениях.
 7.5.36. Расстояния в свету между шинами разной полярности (разных фаз) жесткого токопровода постоянного или переменного тока должны быть в пределах, указанных в табл. 7.5.12, и определяться в зависимости от номинального значения его напряжения, рода тока и частоты.
 Таблица 7.5.12 Расстояние в свету между шинами токопровода вторичного токоподвода1
 Помещение, в котором прокладывается токопровод
 Расстояние, мм, в зависимости от рода тока, частоты и напряжения токопроводов
 Постоянный
 Переменный
 до 1,6 кВ
 от 1,6 до 3 кВ
 0,05 кГц
 0,5-10 кГц
 от 10000 Гц
 до 1,6 кВ
 от 1,6 до 3 кВ
 до 1,6 кВ
 от 1,6 до 3 кВ
 от 1,6 до 15 кВ
 Сухое непыльное
 12-25
 30-130
 15-20
 25-30
 15-20
 25-30
 40-140
 Сухое пыльное2
 16-30
 35-150
 20-25
 30-35
 20-25
 30-35
 45-150
 1 При высоте шины до 250 мм; при большей высоте расстояние должно быть увеличено на 5-10 мм.
 2 Пыль непроводящая.
 7.5.37. Мостовые, подвесные, консольные и другие подобные краны и тали, используемые в помещениях, где находятся установки электронагревательных устройств сопротивления прямого действия, дуговых печей прямого нагрева и комбинированного нагрева - дуговых печей сопротивления с перепуском самоспекающихся электродов без отключения установок, должны иметь изолирующие прокладки (обеспечивающие три ступени изоляции с сопротивлением каждой ступени не менее 0,5 МОм), исключающие возможность соединения с землей (через крюк или трос подъемно-транспортных механизмов) элементов установки, находящихся под напряжением.
 7.5.38. Система входящего охлаждения оборудования, аппаратов и других элементов электротермических установок должна быть выполнена с учетом возможности контроля за состоянием охлаждающей системы.
 Рекомендуется установка следующих реле: давления, струйных и температуры (последних двух - на выходе воды из охлаждаемых ею элементов) с работой их на сигнал. В случае когда прекращение протока или перегрев охлаждающей воды могут привести к аварийному повреждению элементов ЭТУ, должно быть обеспечено автоматическое отключение установки.
 Система водоохлаждения - разомкнутая (от сети водопровода или от сети оборотного водоснабжения предприятия) или замкнутая (двухконтурная с теплообменниками), индивидуальная или групповая - должна выбираться с учетом требований к качеству воды, указанных в стандартах или технических условиях на оборудование электротермической установки.
 Водоохлаждаемые элементы электротермических установок при разомкнутой системе охлаждения должны быть рассчитаны на максимальное 0,6 МПа и минимальное 0,2 МПа давление воды. Если в стандартах или технических условиях на оборудование не приведены другие нормативные значения, качество воды, должно отвечать требованиям:
 Показатель
 Вид сети-источника водоснабжения
 Хозяйственно-питьевой водопровод
 Сеть оборотного водоснабжения предприятия
 Жесткость, мг·экв/л, не более:
 — общая
 7
 -
 — карбонатная
 -
 5
 Содержание, мг/л, не более:
 — взвешенных веществ (мутность)
 3
 100
 — активного хлора
 0,5
 Нет
 — железа
 0,3
 1,5
 рН
 6,5-9,5
 7-8
 t, °С, не более
 25
 30
 Рекомендуется предусматривать повторное использование охлаждающей воды на другие технологические нужды с устройством водосбора и перекачки.
 В системах охлаждения элементов электротермических установок, использующих воду из сети оборотного водоснабжения, рекомендуется предусматривать механические фильтры для снижения содержания в воде взвешенных частиц.
 При выборе индивидуальной замкнутой системы водоохлаждения рекомендуется предусматривать схему вторичного контура циркуляции воды без резервного насоса, чтобы при выходе из строя работающего насоса на время, необходимое для аварийной остановки оборудования, использовалась вода из сети водопровода.
 При применении групповой замкнутой системы водоохлаждения рекомендуется предусматривать установку одного или двух резервных насосов с автоматическим включением резерва.
 7.5.39. При охлаждении элементов электротермической установки, которые могут находиться под напряжением, водой по проточной или циркуляционной системе для предотвращения выноса по трубопроводам потенциала, опасного для обслуживающего персонала, должны быть предусмотрены изолирующие шланги (рукава). Подающий и сливной концы шланга должны иметь металлические патрубки, которые должны быть заземлены если нет ограждения, исключающие прикосновение к ним персонала при включенной установке.
 Длина изолирующих шлангов водяного охлаждения, соединяющих элементы различной полярности, должна быть не менее указанной в технической документации заводов - изготовителей оборудования; при отсутствии таких данных длину рекомендуется принимать равной: при номинальном напряжении до 1,6 кВ не менее 1,5 м для шлангов с внутренним диаметром до 25 мм и 2,5 м - для шлангов с диаметром более 25 мм; при номинальном напряжении выше 1,6 кВ - 2,5 и 4 м
 соответственно. Длина шлангов не нормируется, если между шлангом и сточной трубой имеется разрыв и струя воды свободно падает в воронку.
 7.5.40. ЭТУ, оборудование которых требует оперативного обслуживания на высоте 2 м и более от отметки пола помещения, должны снабжаться рабочими площадками, огражденными перилами, с постоянными лестницами. Применение подвижных (например, телескопических) лестниц не допускается. В зоне, в которой возможно прикосновение персонала к находящимся под напряжением частям оборудования, площадки, ограждения и лестницы должны выполняться из несгораемых материалов и иметь покрытие из диэлектрического материала, не распространяющего горение.
 7.5.41. Насосно-аккумуляторные и маслонапорные установки систем гидропривода электротермического оборудования, содержащие 60 кг масла и более, должны располагаться в помещениях, в которых обеспечивается аварийное удаление масла и выполнение требований 7.5.17-7.5.22.
 7.5.42. Применяемые в электротермических установках сосуды, работающие под давлением выше 70 кПа, устройства, использующие сжатые газы, а также компрессорные установки должны отвечать требованиям действующих правил, утвержденных Госгортехнадзором России.
 7.5.43. Газы из выхлопа вакуум-насосов предварительного разрежения, как правило, должны удаляться наружу, выпускать этих газов в производственные и тому подобные помещения допускается только, когда при этом не будут нарушены санитарно-гигиенические требования к воздуху в рабочей зоне (ССБТ ГОСТ 12.1.005-88).
 Установки дуговых печей прямого, косвенного действия и дуговых печей сопротивления
 7.5.44. Систему электроснабжения предприятий с установками дуговых сталеплавильных печей переменного тока (ДСП) или (и) постоянного тока (ДСППТ) следует выполнять с учетом обязательного обеспечения нормируемых ГОСТ 13109-97 значений показателей качества электроэнергии в питающей электрической сети общего назначения, к которой эти установки будут присоединены.
 С целью ограничения содержания гармоник напряжения в питающей сети общего назначения рекомендуется рассматривать технико-экономическую целесообразность применения в установках ДСППТ преобразователей с большим числом фаз выпрямления, а при четном числе преобразовательных трансформаторов –
 выполнение у половины из них обмотки ВН по схеме
 "звезда" и у второй половины –
 "треугольник".
 Печные понижающие или преобразовательные трансформаторы дуговых сталеплавильных печей допускается присоединять к электрическим сетям общего назначения без выполнения специальных расчетов на колебания напряжения и содержания в нем высших гармоник, если соблюдается условие:
 ,
 где - номинальная мощность печного понижающего или преобразовательного трансформатора, МВ·А;
 - мощность КЗ в месте присоединения установки дуговых печей к электрическим сетям общего назначения, МВ·А;
 n - число присоединяемых установок дуговых печей;
 D – коэффициент при установках дуговых сталеплавильных печей: переменного тока (ДСП), равный 1, а постоянного тока (ДСППТ) –
 2.
 При невыполнении этого условия должно быть проверено расчетом, не превышаются ли допустимые действующим стандартом значения колебаний напряжения и (или) содержания в нем гармоник у электроприемников, получающих питание от электрической сети, присоединенной к данной точке.
 Если требования стандарта не выдерживаются, следует присоединить установки дуговых сталеплавильных печей к точке сети с большей мощностью КЗ или обеспечить выполнение соответствующих мероприятий, например, предусмотреть использование силовых фильтров и (или) быстродействующего тиристорного компенсатора реактивной мощности. Вариант выбирается в соответствии с технико-экономическим обоснованием.
 7.5.45. На установках дуговых печей, где могут происходить эксплуатационные КЗ, рекомендуется принимать меры по ограничению вызываемых ими толчков тока. На таких установках толчки тока КЗ должны быть не выше 3,5-кратного значения номинального тока. При использовании реакторов для ограничения токов эксплуатационных КЗ рекомендуется предусматривать возможность их шунтирования при плавке, когда не требуется их постоянное включение.
 7.5.46. Для печных трансформаторов (трансформаторных агрегатов) установок дуговых печей должны быть предусмотрены:
 1) максимальная токовая защита без выдержки времени от двух- и трехфазных КЗ в обмотке и на выводах, отстроенная от токов эксплуатационных КЗ и бросков намагничивающего тока при включении установок;
 2) газовая защита от повреждения внутри бака, сопровождающегося выделением газа, и от понижения уровня масла в баке;
 3) защита от однофазных замыканий на землю в обмотке и на выводах печных трансформаторах, присоединенных к электрической сети с эффективно заземленной нейтралью;
 4) защита от перегрузок для установок всех видов дуговых печей. Для установок дуговых сталеплавильных печей рекомендуется предусматривать защиту с зависимой от тока характеристикой выдержки времени. Защита должна действовать с разными выдержками времени на сигнал и отключение.
 Характеристики и выдержки времени защиты, как правило, должны выбираться с учетом скорости подъема электродов при работе автоматического регулятора тока (мощности) дуговой печи, чтобы эксплуатационные КЗ своевременно устранялись поднятием электродов и отключение печного выключателя происходило лишь при отказе или несвоевременной работе с регулятора;
 5) защита от повышения температуры масла в системе охлаждения печного трансформатора с использованием температурных датчиков с действием на сигнал при достижении максимально допустимой температуры и на отключение при ее превышении;
 6) защита от нарушения циркуляции масла и воды в системе охлаждения печного трансформатора с действием на сигнал – для масловодяного охлаждения печного трансформатора с принудительной циркуляцией масла и воды.
 7.5.47. Установки дуговых печей должны быть снабжены измерительными приборами для контроля активной и реактивной потребляемой электроэнергии, а также приборами для контроля за технологическим процессом.
 Амперметры должны иметь соответствующие перегрузочные шкалы.
 На установках дуговых печей сопротивления с однофазными печными трансформаторами, как правило, должны устанавливаться приборы для измерения фазных токов трансформаторов, а также для измерения и регистрации токов в электродах. На установках дуговых сталеплавильных печей рекомендуется устанавливать приборы, регистрирующие 30-минутный максимум нагрузки.
 7.5.48. При расположении дуговых печей на рабочих площадках выше уровня пола цеха место под площадками может быть использовано для размещения другого оборудования печных установок (в том числе печных подстанций) или для размещения пультового помещения (с надежной гидроизоляцией) без постоянного пребывания людей.
 7.5.49. Для исключения возможности замыкания при перепуске электродов дуговых печей сопротивления помимо изоляционного покрытия на рабочей (перепускной) площадке (см. 7.5.40) следует предусматривать установку между электродами постоянных разделительных изолирующих щитов.
 Установки индукционные и диэлектрического нагрева
 7.5.50. Оборудование установок индукционных и диэлектрического нагрева с трансформаторами, двигатель-генераторными, тиристорными и ионными преобразователями или ламповыми генераторами и конденсаторами устанавливается, как правило, в отдельных помещениях или, в обоснованных случаях, непосредственно в цехе в технологическом потоке производства категорий Г и Д по строительным нормам и правилам; строительные конструкции указанных отдельных помещений должны иметь пределы огнестойкости не ниже значений, приведенных в 7.5.22 для внутрицеховых печных (в том числе преобразовательных) подстанций при количестве масла в них менее 10 т.
 7.5.51. Для улучшения использования трансформаторов и преобразователей в контурах индукторов должны устанавливаться конденсаторные батареи. Для облегчения настройки в резонанс конденсаторные батареи в установках со стабилизируемой частотой, как правило, следует разделять на две части - постоянно включенную и регулируемую.
 7.5.52. Взаимное расположение элементов установок, как правило, должно обеспечивать наименьшую длину токопроводов резонансных контуров в целях уменьшения активного и индуктивного сопротивлений.
 7.5.53. Для цепей повышенно-средней частоты, как указано в 7.5.33, рекомендуется применять коаксиальные кабели и токопроводы. Применение кабелей со стальной броней и проводов в стальных трубах для цепей с повышенно-средней частотой до 10 кГц допускается только при обязательном использовании жил одного кабеля или проводов в одной трубе для прямого и обратного направлений тока. Применение кабелей со стальной броней (за исключением специальных кабелей) и проводов в стальных трубах для цепей с частотой более 10 кГц не допускаются.
 Кабели со стальной броней и провода в стальных трубах, применяемые в электрических цепях промышленной, повышенно-средней или пониженной частоты, должны прокладываться так, чтобы броня и трубы не нагревались от внешнего электромагнитного поля.
 7.5.54. Для защиты установок от повреждений при "проедании" тигля индукционных печей (любой частоты) и при нарушении изоляции сетей повышенно-средней, высокой и сверхвысокой частоты относительно корпуса (земли) рекомендуется устройство электрической защиты с действием на сигнал или отключение.
 7.5.55. Двигатель-генераторы установок частоты 8 кГц и более должны снабжаться ограничителями холостого хода, отключающими возбуждение генератора во время длительных пауз между рабочими циклами, когда останов двигатель-генераторов нецелесообразен.
 Для улучшения загрузки по времени генераторов повышенно-средней и высокой частоты рекомендуется применять режим "ожидания" там, где это допускается по условиям технологии.
 7.5.56. Установки индукционные и диэлектрического нагрева высокой частоты должны иметь экранирующие устройства для ограничения уровня напряженности электромагнитного поля на рабочих местах до значений, определяемых действующими санитарными правилами.
 7.5.57. В сушильных камерах диэлектрического нагрева (высокочастотных сушильных установок) с применением вертикальных сетчатых электродов сетки с обеих сторон проходов должны быть заземлены.
 7.5.58. Двери блоков установок индукционных и диэлектрического нагрева высокой частоты должны быть снабжены блокировкой, при которой открывание двери возможно лишь при отключении напряжения всех силовых цепей.
 7.5.59. Ширина рабочих мест у щитов управления должна быть не менее 1,2 м, а у нагревательных устройств плавильных печей, нагревательных индукторов (при индукционном нагреве) и рабочих конденсаторов (при диэлектрическом нагреве) - не менее 0,8 м.
 7.5.60. Двигатель-генераторные преобразователи частоты, работающие с уровнем шума выше 80 дБ, должны быть установлены в электромашинных помещениях, которые обеспечивают снижение шума до уровней, допускаемых действующими санитарными нормами.
 Для уменьшения вибрации двигатель-генераторов следует применять виброгасящие устройства, обеспечивающие выполнение требования санитарных норм к уровню вибрации.
 Установки печей сопротивления прямого и косвенного действия
 7.5.61. Печные понижающие и регулировочные сухие трансформаторы (автотрансформаторы), а также трансформаторы с негорючей жидкостью и панели управления (если на них нет приборов, чувствительных к электромагнитным полям) допускается устанавливать непосредственно на конструкциях самих печей сопротивления или в непосредственной близости от них.
 Установки электротермических устройств сопротивления прямого действия следует присоединять к электрической сети через понижающие трансформаторы; автотрансформаторы могут использоваться в них только в качестве регулировочных, применение их в качестве понижающих не допускается.
 7.5.62. Ширина проходов вокруг электропечей и расстояния между электропечами, а также от них до щитов и шкафов управления выбираются в зависимости от технологических особенностей установок.
 Допускается устанавливать две электропечи рядом без прохода между ними, если по условиям эксплуатации в нем нет необходимости.
 7.5.63. Электрические аппараты силовых цепей и пирометрические приборы рекомендуется устанавливать на раздельных щитах. На приборы не должны воздействовать вибрации и удары при работе коммутационных аппаратов.
 При установке электропечей в производственных помещениях, где имеют место вибрации или толчки, пирометрические и другие измерительные приборы должны монтироваться на специальных амортизаторах или панели щитов с такими приборами должны быть внесены в отдельные щитовые помещения (помещения КИПиА).
 Панели щитов КИПиА установок печей сопротивления рекомендуется располагать в отдельных помещениях также в тех случаях, когда производственные помещения пыльные, влажные или сырые (см. гл. 1.1).
 Не допускается установка панелей щитов с пирометрическими приборами (в частности, с электронными потенциометрами) в местах, где они могут подвергаться резким изменениям температуры (например, около въездных ворот цеха).
 7.5.64. Совместная прокладка в одной трубе проводов пирометрических цепей и проводов контрольных или силовых цепей, а также объединение указанных цепей в одном контрольном кабеле не допускаются.
 7.5.65. Провода пирометрических цепей рекомендуется присоединять к приборам непосредственно, не заводя их на сборки зажимов щитов управления.
 Компенсационные провода пирометрических цепей от термопар к электрическим приборам (в том числе к милливольтметрам) должны быть экранированы от индукционных наводок и экраны заземлены, а экранирующее устройство по всей длине надежно соединено в стыках.
 7.5.66. Оконцевание проводов и кабелей, присоединяемых непосредственно к нагревателям электропечей, следует выполнять опрессовкой наконечников, зажимными контактными соединениями, сваркой или пайкой твердым припоем.
 7.5.67. В установках печей сопротивления мощностью 100 кВт и более рекомендуется устанавливать по одному амперметру на каждую зону нагрева. Для печей с керамическими нагревателями, как правило, следует устанавливать амперметры на каждую фазу.
 7.5.68. Для установок печей сопротивления мощностью 100 кВт и более следует предусматривать установку счетчиков активной энергии (по одному на печь).
 7.5.69. В установках печей сопротивления косвенного действия с ручной загрузкой в рабочее пространство материала (изделий) должны использоваться электропечи, конструкция которых исключает возможность случайного прикосновения обслуживающего персонала к токоведущим частям, находящимся под напряжением выше 50 В.
 Если в указанных печах вероятность такого прикосновения не исключена, то следует или блокировать загрузочные дверцы (крышки), чтобы исключить их открытие до снятия напряжения, или принимать другие меры, гарантирующие электробезопасность.
 7.5.70. В установках прямого нагрева, работающих при напряжении выше 50 В переменного тока или выше 110 В постоянного тока, рабочая площадка, на которой находятся оборудование установки и обслуживающий персонал, должна быть изолирована от земли. Для установок непрерывного действия, где под напряжением находятся сматывающие и наматывающие устройства, по границам изолированной от земли рабочей площадки должны быть поставлены защитные сетки или стенки, исключающие возможность выброса разматываемой ленты или проволоки за пределы площадки.
 Кроме того, такие установки должны снабжаться устройством контроля изоляции с действием на сигнал.
 7.5.71. При применении в установках прямого нагрева жидкостных контактов, выделяющих токсичные или резкопахнущие пары или возгоны, должны быть обеспечены герметичность контактных узлов и надежное улавливание паров и возгонов.
 7.5.72. Ток утечки в установках прямого нагрева должен составлять не более 0,2% номинального тока установки.
 Электронно-лучевые установки
 7.5.73. Преобразовательные агрегаты электронно-лучевых установок, присоединяемые к питающей электрической сети напряжением до 1 кВ, должны иметь защиту от пробоев изоляции цепей низшего напряжения и электрической сети, вызванных наведенными зарядами в первичных обмотках повышающих трансформаторов, а также защиту от КЗ во вторичной обмотке.
 7.5.74. Электронно-лучевые установки должны иметь защиту от жесткого и мягкого рентгеновского излучения, обеспечивающую полную радиационную безопасность, при которой уровень излучения на рабочих местах не должен превышать значений, допускаемых действующими нормативными документами для лиц, не работающих с источниками ионизирующих излучений.
 Для защиты от коммутационных перенапряжений преобразовательные агрегаты должны оборудоваться разрядниками, устанавливаемыми на стороне высшего напряжения.
 Ионные и лазерны установки
 7.5.75. Ионные и лазерные установки должны компоноваться, а входящие в их состав блоки размещаться с учетом мер, обеспечивающих помехоустойчивость управляющих и измерительных цепей этих установок от электромагнитного воздействия, вызываемого флуктуацией газового разряда, обусловливающей характер изменения нагрузки источника питания.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 7.6. Электросварочные установки 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 нас связывает больше, чем кабель
 почта поздравлений открыта
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 7.6. Электросварочные установки
 Раздел 7. Электрооборудование специальных установок
 Глава 7.6. Электросварочные установки
 Область применения
 7.6.1. Настоящая глава Правил распространяется на оборудуемые и используемые в закрытых помещениях или на открытом воздухе стационарные, переносные и передвижные электросварочные установки (ЭСУ), предназначенные для выполнения электротехнологических процессов сварки, наплавки, напыления, резки плавлением (разделительной и поверхностной) и сварки с применением давления, в том числе:
 дуговой и плазменной сварки, наплавки, переплава, напыления, резки;
 электрошлаковой сварки, электрошлакового и плазменно-дугового переплава;
 индукционной сварки и наплавоения;
 электронно-лучевой сварки;
 лазерной сварки и резки;
 сварки контактным разогревом;
 контактной или диффузионной сварки;
 дугоконтактной сварки (с разогревом до пластического состояния торцов свариваемого изделия возбужденной дугой, вращающейся в магнитном поле, с последующим контактным соединением их давлением).
 Требования настоящей главы относятся к электросварочным установкам при использовании в них плавящихся или неплавящихся электродов, при обработке (соединении, резке и др.) металлических или неметаллических материалов в воздушной среде или среде газа (аргона, гелия, углекислого газа, азота и др.) при давлениях атмосферном, повышенном или пониженном (в том числе в вакууме), а также под водой или под слоем флюса.
 7.6.2. Электросварочные установки должны удовлетворять требованиям разд. 1-6, гл. 7.3-7.5 Правил в той мере, в какой они не изменены настоящей главой.
 Определения
 7.6.3. Электросварочная установка - комплекс функционально связанных элементов соответствующего электросварочного и общего назначения электротехнического, а также механического и другого оборудования, средств автоматики и КИП, обеспечивающих осуществление необходимого технологического процесса.
 Состав элементов электросварочных установок зависит от их назначения, конструктивного исполнения оборудования, степени механизации и автоматизации.
 В состав электросварочных установок в зависимости от перечисленных условий входят кабельные линии, электропроводки и токопроводы внешних соединений между элементами установки, а также в пределах установки трубопроводы систем водоохлаждения и гидравлического привода, линий сжатого воздуха, азота, аргона, гелия, углекислого газа и других газов, а также вакуума.
 7.6.4. Источник сварочного тока – 
 специальное электротехническое устройство, способное обеспечить подачу электрической энергии с соответствующими параметрами для преобразования ее в необходимое количество теплоты в зоне плавления или нагрева металла (или неметаллического материала) до пластического состояния для проведения указанных в 7.6.1 процессов.
 7.6.5. Сварочная цепь – 
 предназначенная для прохождения сварочного тока часть электрической цепи электросварочной установки от выводов1 источника сварочного тока до свариваемой детали (изделия).
____________
 1 Вывод – термин по ГОСТ 18311-80.
 7.6.6. Сварочный пост электросварочной установки - рабочее место сварщика, оснащенное комплексом средств (оборудованием, приборами и пр.) для выполнения электротехнологических процессов сварки, наплавления, напыления, резки.
 7.6.7. Однопостовый или многопостовый источник сварочного тока - источники сварочного тока, питающие соответственно один или несколько сварочных постов.
 7.6.8. Автономные электросварочные установки – установки с источниками сварочного тока, снабженными двигателями внутреннего сгорания, в отличие от электросварочных установок, питающихся от электрических сетей, в том числе присоединяемых к передвижным электростанциям.
 7.6.9. Электросварочные установки по степени механизации технологических операций разделяются на установки, на которых эти операции выполняются вручную, полуавтоматические (когда автоматически поддерживается электрический режим сварки, а остальные операции выполняются вручную) и автоматические.
 Общие требования 
 7.6.10. Типоисполнение, степень защиты и состав оборудования (элементов) электросварочных установок должны выбираться с учетом технологии и вида сварки, параметров свариваемых деталей (заготовок) и сварочных швов, с учетом конкретных условий внешней среды при выполнении сварочных работ (внутри закрытых помещений или на открытом воздухе, в замкнутых и труднодоступных пространствах).
 7.6.11. Электроприемники основного оборудования и вспомогательных механизмов электросварочных установок в отношении обеспечения надежности электроснабжения, как правило, следует относить к электроприемникам III или II категории (см. гл. 1.2).
 К III категории следует относить электроприемники всех передвижных и переносных электросварочных установок, стационарных электросварочных установок, перечисленных в 7.5.8, цехов и участков, а также других цехов и участков, если перерыв в электроснабжении используемого в них электросварочного оборудования не приводит к массовому недоотпуску продукции, простоям рабочих и механизмов.
 7.6.12. Электрическая нагрузка электросварочных установок не должна снижать ниже нормируемых действующим стандартом значений показателей качества электроэнергии у электроприемников, присоединенных к сетям общего назначения.
 При необходимости должны приниматься меры для уменьшения воздействия электросварочных установок на электрическую сеть.
 7.6.13. Конструкция и расположение оборудования электросварочных установок, ограждений и блокировок должны исключать возможность его механического повреждения, а также случайных прикосновений к вращающимся или находящимся под напряжением частям. Исключение допускается для электрододержателей установок ручной дуговой сварки, резки и наплавки, а также для мундштуков, горелок для дуговой сварки, сопл плазмотрона, электродов контактных машин и других деталей, находящихся под напряжением, при котором ведутся сварка, напыление, резка и т. п.
 7.6.14. Размещение оборудования электросварочных установок, его узлов и механизмов, а также органов управления должно обеспечивать свободный, удобный и безопасный доступ к ним. Кроме того, расположение органов управления должно обеспечивать возможность быстрого отключения оборудования и остановки всех его механизмов.
 Для электросварочных установок, оборудование которых требует оперативного обслуживания на высоте 2 м и более, должны быть выполнены рабочие площадки, огражденные перилами, с постоянными лестницами. Площадки, ограждения и лестницы должны быть выполнены из несгораемых материалов. Настил рабочей площадки должен иметь покрытие из диэлектрического материала, не распространяющего горение.
 7.6.15. Устройства управления электросварочными установками рекомендуется оборудовать ограждениями, исключающими случайное их включение или отключение.
 7.6.16. В качестве источников сварочного тока должны применяться только специально для этого предназначенные и удовлетворяющие требованиям действующих стандартов сварочные трансформаторы или преобразователи статические или двигатель-генераторные с электродвигателями или двигателями внутреннего сгорания. Питание сварочной дуги электрошлаковой ванны и сопротивления контактной сварки непосредственно от силовой, осветительной или контактной электрической сети не допускается.
 7.6.17. Схема включения нескольких источников сварочного тока при работе их на одну сварочную дугу, электрошлаковую ванну или сопротивление контактной сварки должна исключать возможность возникновения между изделием и электродом напряжения, превышающего наибольшее напряжение холостого хода одного из источников сварочного тока.
 7.6.18. Электрическая нагрузка нескольких однофазных источников сварочного тока должна по возможности равномерно распределяться между фазами трехфазной сети.
 7.6.19. Однопостовой источник сварочного тока, как правило, должен располагаться на расстоянии не далее 15 м от сварочного поста.
 7.6.20. Первичная цепь электросварочной установки должна содержать коммутационный (отключающий) и защитный электрические аппараты (аппарат), ее номинальное напряжение должно быть не выше 660 В.
 Сварочные цепи не должны иметь соединений с электрическими цепями, присоединяемыми к сети (в том числе с электрическими цепями, питаемыми от сети обмоток возбуждения генераторов преобразователей).
 7.6.21. Электросварочные установки с многопостовым источником сварочного тока должны иметь устройство (автоматический выключатель, предохранители) для защиты источника от перегрузки, а также коммутационный и защитный электрические аппараты (аппарат) на каждой линии, отходящей к сварочному посту. Эти линии следует выполнять радиальными; применение в установках с многопостовыми сварочными выпрямителями магистральных схем допускается только при технико-экономическом обосновании.
 7.6.22. Для определения значения сварочного тока электросварочная установка должна иметь измерительный прибор. На электросварочных установках с однопостовым источником сварочного тока может не иметь измерительного прибора при наличии в источнике сварочного тока шкалы на регуляторе тока.
 7.6.23. Переносные и передвижные электросварочные установки (кроме автономных) следует присоединять к электрическим сетям непосредственно кабелем или кабелем через троллеи. Длина троллейных проводников не нормируется, их сечение должно быть выбрано с учетом мощности источника сварочного тока.
 7.6.24. Присоединение переносной или передвижной электросварочной установки непосредственно к стационарной электрической сети должно осуществляться с использованием коммутационного и защитного аппаратов (аппарата) с разборными или разъемными контактными соединениями. Обязательно наличие блокировки, исключающей возможность размыкания и замыкания этих соединений, присоединения (отсоединения) жил кабельной линии (проводов) при включенном положении коммутационного аппарата.
 7.6.25. Кабельная линия первичной цепи переносной (передвижной) электросварочной установки от коммутационного аппарата до источника сварочного тока должна выполняться переносным гибким шланговым кабелем с алюминиевыми или медными жилами, с изоляцией и в оболочке (шланге) из нераспространяющей горение резины или пластмассы. Источник сварочного тока должен располагаться на таком расстоянии от коммутационного аппарата, при котором длина соединяющего их гибкого кабеля не превышает 15 м.
 7.6.26. Сварочные автоматы или полуавтоматы с дистанционным регулированием режима работы источника сварочного тока рекомендуется оборудовать двумя комплектами органов управления регулирующими устройствами (рукояток, кнопок и т. п.), устанавливаемых один - у источника сварочного тока и второй на пульте или щите управления сварочным автоматом или полуавтоматом. Для выбора вида управления регулятором (местного или дистанционного) должен быть установлен переключатель, обеспечивающий блокирование1, исключающее ошибочное включение. Допускается не предусматривать возможности выполнения блокирования, а использовать механический замок со специальными ключами.
 7.6.27. Шкафы комплектных устройств и корпуса сварочного оборудования (машин), имеющие неизолированные токоведущие части, находящиеся под напряжением выше 50 В переменного или выше 110 В постоянного тока, должны быть оснащены блокировкой2, обеспечивающей при открывании дверей (дверец) отключение от электрической сети устройств, находящихся внутри шкафа (корпуса). При этом вводы (выводы), остающиеся под напряжением, должны быть защищены от случайных прикосновений.
 Допускается взамен блокировки применение замков со специальными ключами, если при работе не требуется открывать двери (дверцы).
____________
 1 Блокирование – термин по ГОСТ 18311-80.
 2 Блокировка – термин по ГОСТ 18311-80.
 7.6.28. В электросварочных установках кроме защитного заземления открытых проводящих частей и подключения к системе уравнивания потенциалов сторонних проводящих частей (согласно требованиям гл. 1.7) должно быть предусмотрено заземление одного из выводов вторичной цепи источников сварочного тока: сварочных трансформаторов, статических преобразователей и тех двигатель-генераторных преобразователей, у которых обмотки возбуждения генераторов присоединяются к электрической сети без разделительных трансформаторов (см. также 7.6.30).
 В электросварочных установках, в которых дуга горит между электродом и электропроводящим изделием, следует заземлять вывод вторичной цепи источника сварочного тока, соединяемый проводником (обратным проводом) с изделием.
 7.6.29. Сварочное электрооборудование для присоединения защитного РЕ-проводника должно иметь болт (винт, шпильку) с контактной площадкой, расположенной в доступном месте, с надписью "Земля"(или с условным знаком заземления по ГОСТ 2.721-74*). Диаметры болта и контактной площадки должны быть не менее нормируемых ГОСТ 12.2.007.0-75.
 Втычные контактные соединители проводов для включения в электрическую цепь напряжением выше 50 В переменного тока и выше 110 В постоянного тока переносных пультов управления сварочных автоматов или полуавтоматов должны иметь защитные контакты.
 7.6.30. Электросварочные установки, в которых по условиям электротехнологического процесса не может быть выполнено заземление согласно 7.6.28, а также переносные и передвижные электросварочные установки, заземление оборудования которых представляет значительные трудности, должны быть снабжены устройствами защитного отключения или непрерывного контроля изоляции.
 7.6.31. Конденсаторы, используемые в электросварочных установках в целях накопления энергии для сварочных импульсов, должны иметь устройство для автоматической разрядки при снятии защитного кожуха или при открывании дверей шкафов, в которых установлены конденсаторы.
 7.6.32. При водяном охлаждении элементов электросварочных установок должна быть предусмотрена возможность контроля за состоянием охлаждающей системы с помощью воронок для стока воды или струйных реле. В системах водяного охлаждения автоматов (полуавтоматов) рекомендуется использовать реле давления, струйные или температуры (два последних применяются на выходе воды из охлаждающих устройств) с работой их на сигнал. Если прекращение протока или перегрев охлаждающей воды могут привести к аварийному повреждению оборудования, должно быть обеспечено автоматическое отключение установки.
 В системах водяного охлаждения, в которых возможен перенос по трубопроводам потенциала, опасного для обслуживающего персонала, должны быть предусмотрены изолирующие шланги (длину шлангов выбирают согласно 7.5.39).
 Разъемные соединения и шланги системы водяного охлаждения рекомендуется располагать таким образом, чтобы исключить возможность попадания струи воды на электрооборудование (источник сварочного тока или др.) при снятии или повреждении шлангов.
 Качество воды, используемой в системе водяного охлаждения, должно соответствовать требованиям, приведенным в табл. 7.5.13, если в стандартах или технических условиях на соответствующее оборудование не приведены другие нормативные значения.
 Требования к помещениям для электросварочных установок и сварочных постов 
 7.6.33. Помещения и здания сборочно-сварочных цехов и участков с размещенными в них электросварочными установками и сварочными постами, а также вентиляционные устройства должны отвечать требованиям действующих нормативных документов.
 7.6.34. Для электросварочных установок и сварочных постов, предназначенных для постоянных электросварочных работ в зданиях вне сварочно-сборочных цехов и участков, должны быть предусмотрены специальные вентилируемые помещения, выгороженные противопожарными перегородками 1-го типа, если они расположены смежно с помещениями категорий А, Б и В по взрывопожарной опасности, и 2-го типа в остальных случаях. Площадь и объем таких помещений и системы их вентиляции должны соответствовать требованиям действующих санитарных правил и СНиП с учетом габаритов сварочного оборудования и свариваемых изделий.
 7.6.35. Сварочные посты допускается располагать во взрыво- и пожароопасных зонах только в период производства временных электросварочных работ, выполняемых с соблюдением требований, изложенных в типовой инструкции по организации безопасного ведения огневых работ на взрыво- и взрывопожароопасных объектах, утвержденной Госгортехнадзором России.
 7.6.36. В помещениях для электросварочных установок должны быть предусмотрены проходы не менее 0,8 м, обеспечивающие удобство и безопасность производства сварочных работ и доставки изделий к месту сварки и обратно.
 7.6.37. Площадь отдельного помещения для электросварочных установок должна быть не менее 10 м2, причем площадь, свободная от оборудования и материалов, должна составлять не менее 3 м2 на каждый сварочный пост.
 7.6.38. Сварочные посты для систематического выполнения ручной дуговой сварки или сварки в среде защитных газов изделий малых и средних габаритов непосредственно в производственных цехах в непожароопасных и невзрывоопасных зонах должны быть размещены в специальных кабинах со стенками из несгораемого материала. 
 Глубина кабины должна быть не менее двойной длины, а ширина - не менее полуторной длины свариваемых изделий, однако площадь кабины должна быть не менее 2х1,5 м. При установке источника сварочного тока в кабине ее размеры должны быть соответственно увеличены. Высота стенок кабины должна быть не менее 2 м, зазор между стенками и полом - 50 мм, а при сварке в среде защитных газов - 300 мм. В случае движения над кабиной мостового крана, ее верх должен быть закрыт сеткой с ячейками не более 50х50 мм.
 7.6.39. Выполнение работ на сварочных постах при несистематической ручной дуговой сварке, сварке под флюсом и электрошлаковой сварке допускается непосредственно в пожароопасных помещениях при условии ограждения места работы щитами или занавесами из негорючих материалов высотой не менее 1,8 м.
 7.6.40. Электросварочные установки при систематической сварке на них изделий массой более 20 кг должны быть оборудованы соответствующими подъемно-транспортными устройствами для облегчения установки и транспортировки свариваемых изделий.
 7.6.41. Естественное и искусственное освещение электросварочных установок сборочно-сварочных цехов, участков, мастерских, отдельных сварочных постов (сварочных кабин) и мест сварки должно удовлетворять требованиям СНиП 23-05-95 "Естественное и искусственное освещение. Нормы проектирования".
 7.6.42. При ручной сварке толстообмазанными электродами, электрошлаковой сварке, сварке под флюсом и автоматической сварке открытой дугой должен быть предусмотрен отсос газов непосредственно из зоны сварки.
 7.6.43. На сварочных постах при сварке открытой дугой и под флюсом внутри резервуаров, закрытых полостей и конструкций должно обеспечиваться вентилирование в соответствии с характером выполняемых работ. При невозможности необходимого вентилирования следует предусматривать принудительную подачу чистого воздуха под маску сварщика в количестве 6-8 м3/ч.
 7.6.44. Над переносными и передвижными электросварочными установками, находящимися на открытом воздухе, должны быть сооружены навесы из несгораемых материалов для защиты рабочего места сварщика и электросварочного оборудования от атмосферных осадков.
 Навесы допускается не сооружать, если электрооборудование электросварочной установки имеет оболочки со степенью защиты, соответствующей условиям работы в наружных установках, и во время дождя и снегопада электросварочные работы будут прекращаться.
 Установки электрической сварки (резки, наплавки) плавлением 
 7.6.45. Проходы между однопостовыми источниками сварочного тока - преобразователями (статическими и двигатель-генераторными) установок сварки (резки, наплавки) плавлением - должны быть шириной не менее 0,8 м, между многопостовыми - не менее 1,5 м, расстояние от одно- и многопостовых источников сварочного тока до стены должно быть не менее 0,5 м.
 Проходы между группами сварочных трансформаторов должны быть шириной не менее 1 м. Расстояние между сварочными трансформаторами, стоящими рядом в одной группе, должно быть не менее 0,1 м.
 Регулятор сварочного тока (если он выполнен в отдельной оболочке) следует устанавливать рядом со сварочным трансформатором или над ним. Установка сварочного трансформатора над регулятором тока не допускается.
 7.6.46. Проходы с каждой стороны стеллажа для выполнения ручных сварочных работ на крупных деталях или конструкциях должны быть шириной не менее 1 м. Столы для мелких сварочных работ могут примыкать с одной стороны непосредственно к стене кабины; с других сторон должны быть проходы шириной не менее 1 м. Кроме того, в сварочной мастерской (на участке) должны быть предусмотрены проходы, ширина которых устанавливается в зависимости от числа работающих, но не менее 1 м.
 7.6.47. Проходы с каждой стороны установки автоматической дуговой сварки под флюсом крупных изделий, а также установок дуговой сварки в защитном газе, плазменной, электронно-лучевой и лазерной сварки должны быть шириной не менее 1,5 м.
 7.6.48. Для подвода тока от источника сварочного тока к электрододержателю установки ручной дуговой сварки (резки, наплавки) или к дуговой плазменной горелке прямого действия установки плазменной резки (сварки) должен применяться гибкий провод с резиновой изоляцией и в резиновой оболочке. Применение проводов с изоляцией или в оболочке из материалов, распространяющих горение, не допускается.
 7.6.49. Электрические проводки установок и аппаратов, предназначенных для дуговой сварки ответственных конструкций: судовых секций, несущих конструкций зданий, мостов, летательных аппаратов, подвижного состава железных дорог и других средств передвижения, сосудов, котлов и трубопроводов на давление более 5 МПа, трубопроводов для токсичных веществ и т.п., должны быть выполнены проводами с медными жилами.
 7.6.50. В качестве обратного провода, соединяющего свариваемое изделие с источником сварочного тока в указанных в 7.6.48 установках стационарного использования, могут служить гибкие и жесткие провода, а также, где это возможно, стальные или алюминиевые шины любого профиля достаточного сечения, сварочные плиты, стеллажи и свариваемая конструкция (см. также 7.6.51 и 7.6.52).
 В электросварочных установках с переносными и передвижными сварочными трансформаторами обратный провод должен быть изолированным так же, как и прямой, присоединяемый к электрододержателю.
 Элементы, используемые в качестве обратного провода, должно надежно соединяться сваркой или с помощью болтов, струбцин либо зажимов.
 7.6.51. В установках для автоматической дуговой сварки в случае необходимости (например, при сварке круговых швов) допускается соединение обратного провода со свариваемым изделием при помощи скользящего контакта соответствующей конструкции.
 7.6.52. В качестве обратного провода не допускается использование металлических строительных конструкций зданий, трубопроводов и технологического оборудования, а также проводников сети заземления.
 7.6.53. Электрододержатели для ручной дуговой сварки и резки металлическим и угольным электродами должны удовлетворять требованиям действующих стандартов.
 7.6.54. Напряжение холостого хода источника сварочного тока установок дуговой сварки при номинальном напряжении питающей электрической сети не должно превышать для источников постоянного тока 100 В (среднее значение) и для источников переменного (действующее значение):
 80 В – для установок автоматической дуговой сварки на номинальный сварочный ток 630 А;
 120 В – для установок автоматической дуговой сварки на номинальный сварочный ток 1600 А;
 140 В – для установок автоматической дуговой сварки на номинальный сварочный ток 2000 А.
 В цепи сварочного тока допускаются кратковременные пики напряжения при обрыве дуги длительностью не более 0,5 с.
 7.6.55. Для возбуждения дуги в установках дуговой сварки (резки) без предварительного замыкания сварочной цепи между электродом и свариваемым изделием и повышения стабильности горения дуги допускается применение преобразователей повышенной частоты (осцилляторов).
 Для повышения устойчивости горения дуги переменного тока допускается применение в установках дуговой сварки (резки) импульсных генераторов, резко поднимающих напряжение между электродом и свариваемым изделием в момент повторного возбуждения дуги. Импульсный генератор не должен увеличивать напряжение холостого хода сварочного трансформатора более чем на 1 В (действующее значение).
 7.6.56. Номинальное напряжение электродвигателей и электротехнических устройств, расположенных на переносных частях электросварочных автоматов и полуавтоматов должно быть не выше 50 В переменного или 110 В постоянного тока. Электродвигатели и электротехнические устройства переменного тока должны подключаться к питающей сети через понижающий трансформатор с заземленной вторичной обмоткой или через разделительный трансформатор, являющийся частью сварочного устройства. Корпуса электродвигателей и электротехнических устройств при этом допускается не заземлять. Электродвигатели и электротехнические устройства, расположенные на частях стационарных и передвижных электросварочных автоматов, смонтированных на стационарных установках, допускается питать от сети 220 и 380 В переменного тока или от сети 220 и 440 В постоянного тока при обязательном заземлении их корпусов, которые должны быть электрически изолированы от частей, гальванически связанных со сварочной цепью.
 7.6.57. Напряжение холостого хода источников сварочного тока установок плазменной обработки при номинальном напряжении сети должно быть не выше:
 500 В - для установок автоматической резки, напыления и плазменно-механической обработки;
 300 В - для установок полуавтоматической резки или напыления;
 180 В - для установок ручной резки, сварки или наплавки;
 7.6.58. Установки для автоматической плазменной резки должны иметь блокировку, исключающую шунтирование замыкающих контактов в цепи питания катушки коммутационного аппарата без электрической дуги.
 7.6.59. Управление процессом механизированной плазменной резки должно быть дистанционным. Напряжение холостого хода на дуговую головку до появления "дежурной" дуги должно подаваться включением коммутационного аппарата при нажатии кнопки "Пуск", не имеющей самоблокировки. Кнопка "Пуск" должна блокироваться автоматически после возбуждения 
 "дежурной" дуги.
 7.6.60. Источники питания сварочным током электронных пушек установок электронно-лучевой сварки должны иметь разрядник, установленный между выводом положительного полюса выпрямителя и его заземленным корпусом. Кроме того, для предотвращения пробоев изоляции цепей низшего напряжения установки и изоляции в питающей электрической сети, к которой установка присоединяется, вызванных наведенными зарядами в первичных обмотках повышающих трансформаторов, между выводами первичной обмотки и землей должны включаться конденсаторы или приниматься другие меры защиты.
 7.6.61. Сварочные электронно-лучевые установки должны иметь защиту от жесткого и мягкого рентгеновского излучения, обеспечивающую их полную радиационную безопасность, при которой уровень излучения на рабочих местах должен быть не выше допускаемого действующими нормативами для лиц, не работающих с источниками ионизирующих излучений.
 Установки электрической сварки с применением давления
 7.6.62. Ширина проходов между машинами точечной, роликовой (линейной) и рельефной сварки при их расположении напротив друг друга должна быть не менее 2 м, а между машинами стыковой сварки - не менее 3 м. При расположении машин тыльными сторонами друг к другу ширина прохода должна быть не менее 1 м, при расположении передними и тыльными сторонами - не менее 1,5 м.
 7.6.63. Машины контактной сварки методом оплавления должны быть оборудованы ограждающими устройствами (предохраняющими обслуживающий персонал от выплесков металла и искр и позволяющими безопасно вести наблюдение за процессом сварки), а также устройствами для интенсивной местной вытяжной вентиляции.
 7.6.64. Для подвода сварочного тока к специальным передвижным или подвесным машинам контактной сварки, используемым для сварки громоздких конструкций в труднодоступных местах, должен применяться гибкий шланговый кабель (провод) с изоляцией и оболочкой из нераспространяющего горение материала с воздушным, а в обоснованных случаях – с водяным охлаждением.
 7.6.65. Напряжение холостого хода вторичной обмотки сварочного трансформатора машины контактной сварки при номинальном напряжении сети должно быть не выше 50 В.
 7.6.66. Подвесные машины точечной и роликовой сварки со встроенными сварочными трансформаторами должны присоединяться к сети через разделяющий трансформатор и иметь блокировку, допускающую включение силовой цепи только при заземленном корпусе машины. 
 Допускается непосредственное подключение сварочного трансформатора (без разделяющего трансформатора) к сети напряжением не более 380 В, при этом первичная цепь встроенного трансформатора должна иметь двойную (усиленную) изоляцию или же машина должна быть оборудована устройством защитного отключения.
 7.6.67. В подвесных машинах точечной и роликовой сварки напряжение цепей управления, расположенных непосредственно на сварочных клещах, должно быть не выше 50 В для цепей переменного или 110 В для цепей постоянного тока.
 Как исключение допускается напряжение указанных цепей до 220 В переменного или постоянного тока при наличии двойной изоляции цепей управления, а также элементов заземления или устройства защитного отключения.
 Подвод тока в таких машинах к сварочным клещам рекомендуется выполнять проводом с водяным охлаждением.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 7.7. Торфяные электроустановки 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 нас связывает больше, чем кабель
 почта поздравлений открыта
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 7.7. Торфяные электроустановки
 Раздел 7. Электрооборудование специальных установок
 Глава 7.7. Торфяные электроустановки
 Область применения. Определения
 7.7.1. Настоящая глава Правил распространяется на вновь сооружаемые, реконструируемые и ежегодно сдаваемые в эксплуатацию торфяные электроустановки до 10 кВ.
 Электрооборудование торфяных электроустановок кроме требований настоящей главы должно отвечать требованиям разд. 1-6 в той мере, в какой они не изменены настоящей главой.
 7.7.2. Под торфяными электроустановками в настоящих Правилах понимаются подстанции (стационарные и передвижные), воздушные и кабельные линии электропередачи и присоединенная к ним электрическая часть электрифицированных машин для подготовки торфяных месторождений, добычи, сушки, уборки и погрузки торфа.
 7.7.3. Территорией торфяного предприятия считается территория, закрепленная за предприятием, в границах его перспективного развития.
 Территория торфяного предприятия, за исключением рабочих поселков, деревень и железнодорожных станций, относится к ненаселенной местности.
 Электроснабжение
 7.7.4. Электрические сети торфяных электроустановок до 1 кВ и выше должны иметь изолированную нейтраль. Допускается заземление нулевых точек в цепях измерения, сигнализации и защиты напряжением до 1 кВ.
 Распределительные сети, к которым присоединены электроприемники полевых гаражей, железнодорожных станций и разъездов, насосных станций, а также электроприемники, не относящиеся к торфяным электроустановкам, но расположенные на территории торфяных предприятий (электроприемники поселков, мастерских, заводов по торфопереработке, перегрузочных станций), как правило, следует выполнять трехфазными четырехпроводными с глухозаземленной нейтралью напряжением 380/220 В.
 7.7.5. Присоединение постороннего потребителя к электрическим сетям торфяных электроустановок выше 1 кВ с изолированной нейтралью допускается лишь в виде исключения по согласованию с руководством торфяного предприятия и при условии, что суммарный емкостный ток присоединения, включая ответвление к электроустановке потребителя, составляет не более 0,5 А.
 7.7.6. Электроприемники торфяных электроустановок в отношении надежности электроснабжения следует относить ко II категории (см. гл. 1.2).
 Защита
 7.7.7. На подстанциях, от которых в числе других потребителей получают питание передвижные торфяные электроустановки выше 1 кВ, на каждой отходящей линии должна быть установлена селективная защита, отключающая линию при возникновении на ней однофазного замыкания на землю. Должна быть выполнена вторая ступень защиты, действующая при отказе селективной защиты линии.
 В качестве второй ступени должна применяться защита oт повышения напряжения нулевой последовательности, действующая с выдержкой времени 0,5-0,7 с на отключение секции или системы шин, трансформатора, подстанции в целом.
 7.7.8. Торфяные электроустановки до 1 кВ, получающие питание от трансформатора с изолированной нейтралью, должны иметь защиту от замыкания на землю с мгновенным отключением установки в случае однофазного замыкания на землю.
 Подстанции
 7.7.9. Стационарные трансформаторные подстанции (в том числе столбовые), применяемые на участках добычи торфа, должны состоять из комплектных блоков, допускающих многократный монтаж и демонтаж. Эти подстанции должны иметь исполнение для наружной установки. Аппаратуру до 1 кВ следует устанавливать в металлических шкафах.
 7.7.10. Территория стационарной трансформаторной подстанции (в том числе столбовой) должна быть ограждена забором высотой 1,8-2,0 м. Ограждение может быть выполнено из колючей проволоки.
 Ворота ограждения должны быть снабжены замком. На них должен быть повешен предупреждающий плакат.
 7.7.11. Передвижные трансформаторные подстанции и подстанции, устанавливаемые на передвижных машинах, должны выполняться по специальным техническим условиям.
 Воздушные линии электропередачи
 7.7.12. ВЛ торфяных электроустановок допускается сооружать на торфяной залежи и в выработанных карьepax.
 7.7.13. Для опор ВЛ со сроком службы до 5 лет допускается применение непропитанного леса хвойных пород. Диаметр опор ВЛ в верхнем отрубе должен быть не менее 14 см.
 7.7.14. Выбор сечений проводов ВЛ до 10 кВ следует производить по допустимому длительному току и допустимой потере напряжения.
 Расчетное значение потери напряжения в линии с учетом питающего кабеля при нормальном режиме работы для наиболее удаленного электроприемника допускается до 10% номинального напряжения трансформаторов подстанции. Наибольшее допустимое значение потери напряжения в линии при пуске короткозамкнутых электродвигателей не нормируется и определяется возможностью пуска и надежностью работы электродвигателей.
 7.7.15. Совместная подвеска на общих опорах проводов ВЛ до 1 кВ и проводов ВЛ выше 1 кВ допускается. При этом расстояние по вертикали между точками подвеса проводов ВЛ до 1 кВ и проводов ВЛ выше 1 кВ должно быть не менее 1,5 м. На всем протяжении совместной подвески для проводов ВЛ выше 1 кВ должно применяться двойное крепление.
 7.7.16. Расстояние от проводов ВЛ до 10 кВ до земли при наибольшей стреле провеса на территории торфяного предприятия, за исключением дорог и населенной местности, должно быть не менее 5 м.
 7.7.17. Для обеспечения безопасного проезда машин под проводами ВЛ без снятия напряжения должны быть сооружены специальные пролеты с увеличенной высотой подвеса проводов. При этом расстояние между низшей точкой провода и высшей частью наиболее высокой машины должно быть не менее 2 м для ВЛ до 10 кВ, 2,5 м для ВЛ 20-35 кВ.
 7.7.18. При прохождении ВЛ до 10 кВ параллельно железнодорожному пути узкой колеи расстояние oт основания опоры до габарита приближения строений должно быть не менее высоты опоры плюс 1 м.
 На участках стесненной трассы расстояние от основания опоры ВЛ до 380 В, предназначенной для освещения подъездных путей, до головки рельса должно быть не менее 5 м.
 7.7.19. При прохождении ВЛ до 10 кВ параллельно переносному железнодорожному пути узкой колеи расстояние от основания опоры ВЛ до головки рельса должно быть не менее 5 м.
 7.7.20. При прохождении ВЛ до 10 кВ параллельно оси караванов или полевых штабелей торфа расстояние от основания опоры до основания каравана или штабеля при полном их габарите должно быть не менее 4 м.
 7.7.21. При прохождении ВЛ до 10 кВ вблизи металлического надземного трубопровода расстояние oт опор ВЛ до трубопровода должно быть не менее 8 м. Допускается уменьшение этого расстояния до 3 м при условии, что на фланцах трубопровода будут установлены кожухи или козырьки.
 7.7.22. При прохождении BЛ до 10 кВ параллельно деревянному трубопроводу расстояние от опор ВЛ до трубопровода должно быть не менее 15 м.
 При пересечении BЛ с деревянным трубопроводом должны быть установлены над трубопроводом сплошные стальные кожухи. При этом расстояние от незакрытой кожухом части трубопровода до проекции проводов ВЛ должно быть не менее 15 м.
 7.7.23. Па ответвлениях протяженностью более 1 км ВЛ выше 1 кВ, а также перед стационарными установками (насосные низкого давления и т. п.) должны быть установлены разъединители.
 7.7.24. Расстояние от проводов ввода ВЛ, питающей передвижную электроустановку до 10 кВ, до земли должно быть не менее 3 м. Проход под проводами ввода должен быть огражден.
 Кабельные линии
 7.7.25. При прокладке кабельных линий в земле защита их от механических повреждений не требуется, за исключением защиты в местах пересечений с железными и шоссейными дорогами, а также в местах интенсивного движения торфяных машин.
 7.7.26. Для переносных кабельных линий должны применяться специальные гибкие кабели, предназначенные для работы в тяжелых условиях.
 7.7.27. Сечения гибких кабелей выбираются по допустимому длительному току и допустимой потере напряжения.
 7.7.28. Переносные кабельные линии до 10 кВ, питающие электроэнергией непрерывно двигающиеся или периодически передвигаемые в течение одного сезона машины, мoгут укладываться непосредственно на поверхности залежи. При этом около кабельных линий выше 1 кВ должны устанавливаться предупреждающие плакаты.
 7.7.29. Присоединение гибкого кабеля к передвижной установке должно выполняться при помощи устройства, разгружающего контактные зажимы от натяжения кабеля и обеспечивающего допустимый радиус изгиба кабеля.
 7.7.30. Присоединение переносной кабельной линии к BЛ следует производить при помощи разъединяющих устройств. Высота установки незащищенных токоведущих частей разъединяющего устройства от земли должна быть не менее 5 м для линейных устройств, 3,5 м для разъемных и переносных устройств. Разъединяющие устройства должны изготовляться по специальным техническим условиям.
 7.7.31. Для присоединения кабельных линий к ВЛ до 1 кВ рекомендуется применять рубильники и втычные контактные соединения, установленные на опорах ВЛ на доступной высоте. Рубильник и розетка, установленные на опоре, должны помещаться в запираемом шкафу. Металлические части указанного оборудования, нормально не находящиеся под напряжением, должны быть заземлены.
 Электродвигатели, коммутационные аппараты
 7.7.32. Коммутационные аппараты электродвигателей выше 1 кВ должны размещаться в металлических шкафах.
 7.7.33. Коммутационные устройства электродвигателей выше 1 кВ должны иметь блокировку, не допускающую:
 отключения разъединителя под нагрузкой;
 включения разъединителя при включенном пусковом аппарате;
 открывания шкафа при включенном разъединителе;
 включения разъединителя при открытом шкафе.
 7.7.34. Перед выключателями и предохранителями выше 1 кВ должны быть установлены разъединители.
 При наличии разъемных контактных соединений, посредством которых кабель, питающий установку электроэнергией, присоединяется к ВЛ, установка дополнительного разъединителя необязательна.
 В случае применения накидных зажимов необходима установка дополнительного разъединителя перед трансформатором со стороны подачи электроэнергии, а также перед устройством, имеющим трансформатор напряжения.
 7.7.35. Пуск электродвигателя, присоединенного к отдельному трансформатору, допускается производить при помощи пускового устройства, установленного на стороне высшего напряжения трансформатора, без установки коммутационных аппаратов между электродвигателем и трансформатором.
 7.7.36. На коммутационных устройствах электродвигателей выше 1 кВ установка вольтметров и амперметров обязательна. При установке на одном агрегате нескольких электродвигателей выше 1 кВ предусматривается один вольтметр на всю группу электродвигателей.
 7.7.37. Сечение кабеля, соединяющего коммутационный аппарат с электродвигателем, выбирается по допустимому длительному току; проверка его по току КЗ не требуется.
 7.7.38. Для электродвигателей в момент включения допускается такое значение потери напряжения, которое обеспечивает требуемый пусковой момент, если при этом не нарушается режим работы других электроприемников.
 Допускается прямой пуск электродвигателей мощностью, не превышающей 90% мощности трансформатора.
 Заземление
 7.7.39. Сопротивление заземляющего устройства R, Ом, передвижных торфяных электроустановок выше 1 до 10 кВ, присоединенных к электрическим сетям с изолированной нейтралью, должно быть
 ,
 где I - ток однофазного замыкания на землю, А.
 7.7.40. Сопротивление заземления торфяных электроустановок до 1 кВ, присоединенных к сетям с изолированной нейтралью, должно быть не более 30 Ом.
 7.7.41. Заземление передвижных и самоходных машин осуществляется переносными заземлителями, устанавливаемыми непосредственно у машин, или через заземляющую жилу питающего кабеля, присоединяемую к переносным заземлителям у опоры ВЛ или к заземлителям подстанции.
 7.7.42. В качестве переносных заземлителей рекомендуется применять стержневые электроды длиной не менее 2,5 м, погружаемые вертикально в залежи на глубину не менее 2 м. Количество электродов должно быть не менее трех.
 Приемка электроустановок в эксплуатацию
 7.7.43. Приемку в эксплуатацию электроустановок торфяных предприятий следует производить в соответствии с "Правилами технической эксплуатации торфяных предприятий".
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.
Глава 7.10. Электролизные установки и установки гальванических покрытий 
 ">
 -->
 Алекс ИИ
Плюс
Переменка
Кабель.ФМ
Заявки
Склад
РТЛ
3D студия
Чеснок
Услуги
 Энергетика. Электротехника. Связь. Первое отраслевое электронное СМИ ЭЛ №
 ФС77-70160
 Меняясь, оставаться собой
 RusCable.Ru отмечает 27-летие
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Войти
 Регистрация
 НовостиПлюсЭксклюзив от редакцииПроисшествияКомпанииЗаконотворчествоКонтрактыИнновацииЦифровая революцияИнвестицииМодернизацияНаукаВстречиПерсоныМероприятияЗа рубежомРНК СИГРЭАнонсыРассылкиСпецпроекты
СтатьиПлюсЭксплуатация КЛИспытанияОборудованиеВолоконно-оптические кабелиКабели связиКПП и аксессуарыЭлектротехникаЭнергетикаКабельный электрообогревПредприятия отраслиДоклады и презентацииГлас НародаКабели и проводаРазноеПолимеры и рынок материаловМатериалы RusCable.Ru
ИнтервьюЛица кабельной отраслиИнтервьюКолонки экспертовВидео
ОбъявленияКППЭлектротехникаМои объявленияЗаявкиСклад
ФорумСписок разделовПользователиАльбомы пользователейПоиск по форумуСправкаПравила форумаНаградыЛидеры форумаОпросыЛента сообщенийВопрос - ответ
КомпанииФинансовый рейтингРейтинг РТЛКабельные трейдерыПолимеры и материалыМеталлы и проволокаКабельное оборудованиеИспытательные центрыКабеленесущие системыАксессуары и инструментыЭлектротехникаПроектирование и монтажОбщий каталог
СервисыАналитика рынкаСклад - поиск кабеляЗаявкиЧеснок - проверка компанииРабота и вакансииРасшифровка маркиВес кабеляСхема погрузкиИнтерактивный словарьКотировки LMEТОП Рейтинг сайтовСокращатель ссылокE-mail рассылкиRSS-лентыКарта отрасли
СправочникиКабели и проводаКабельные полимерыОКЛКабельное оборудованиеКабельная арматураКабельный инструментПУЭКаталог ГОСТКаталог СНиПГОСТ - ЭнергетикаТарифы ЭЭПатентыДокументация
ИзданияЖурналыКнигиСправочникиРазное
СобытияМероприятияЗарубежные мероприятияСотрудничество
Фото
Видео
 Справочники
 ПУЭ
 Глава 7.10. Электролизные установки и установки гальванических покрытий
 Раздел 7. Электрооборудование специальных установок
 Глава 7.10. Электролизные установки и установки гальванических покрытий
 Область применения
 7.10.1. Настоящая глава Правил распространяется на расположенные внутри зданий (исключения приведены в 7.10.4) производственные и опытно-промышленные установки электролиза водных растворов кислот, щелочей и солей с получением и без получения металлов, установки электролиза расплавленных солей, окислов и щелочей и установки гальванических покрытий изделий (деталей) черными и цветными металлами, в том числе редкими и драгоценными.
 7.10.2. Электролизные установки и установки гальванических покрытий и используемое в них электротехническое и др. оборудование или устройства, кроме требований настоящей главы, должны удовлетворять также требованиям разделов 1-6 и гл. 7.3-7.5 Правил в той мере, в какой они не изменены настоящей главой.
 Определения. Состав установок
 7.10.3. Установки электролизные и гальванических покрытий - комплексы, состоящие из одной или нескольких ванн (соответственно электролизных - электролизеров или гальванических) и из требующихся для осуществления в них рабочего процесса выпрямительных агрегатов (см. 7.10.4), другого электротехнического оборудования общего назначения и специального, комплектных устройств и вспомогательных механизмов, магистральных, межванных и других токопроводов, кабельных линий и электропроводок (включая проводки вспомогательных цепей: систем управления, сигнализации, измерения, защиты), а также кранового и вентиляционного оборудования и газоочистных сооружений.
 7.10.4. Выпрямительный агрегат- агрегат, работающий по принципу источника напряжения (АЙН), состоит из преобразовательного трансформатора и полупроводниковых выпрямителей.
 Параметрический выпрямительный агрегат - агрегат, работающий по принципу источника тока (ПИТ), основан на использовании резонансных схем и состоит из преобразовательного трансформатора с раздельными обмотками ВН, трех реакторов, трех конденсаторных батарей и полупроводниковых выпрямителей.
 Полупроводниковый выпрямитель - комплект полупроводниковых вентилей, смонтированных на раме или в шкафу (на рамах или в шкафах) с системой воздушного или водяного охлаждения.
 Преобразовательная подстанция электролизных установок - комплекс, состоящий из размещенных внутри помещения (или нескольких помещений, или внутри отдельного здания) выпрямительных агрегатов (АИН или ПИТ) и требующихся для их работы оборудования, устройств, систем и др. (см. 7.10.3), при этом вне здания могут быть расположены (когда это позволяют условия окружающей среды) на открытом пространстве или под навесом в исполнении для наружной установки преобразовательные трансформаторы, а при агрегатах ПИТ также и реакторы, и конденсаторные батареи.
 Допускается исполнение преобразовательных подстанций, в которых шкафы (рамы) полупроводниковых выпрямителей монтируются на стенках бака преобразовательного трансформатора.
 7.10.5. Электролизная ванна или электролизер - специальное электротехнологическое оборудование, состоящее из системы положительных и отрицательных электродов, погруженных в наполненный электролитом сосуд (или помещенных в ячейки мембранного или диафрагменного типа, собранные в единый блок-аппарат), предназначенное для выполнения совокупности процессов электрохимического окисления-восстановления при прохождении через электролит электрического тока.
 Гальваническая ванна конструктивно подобна электролизной ванне с электролитом в виде водных растворов и отличается в основном лишь составами электролитов и режимами работы, определяемыми ее назначением - видом выполняемых гальванических покрытий.
 Серия электролизных ванн (электролизеров)- группа электрически последовательно соединенных электролизных ванн (электролизеров), присоединяемая к преобразовательной подстанции (выпрямительному агрегату).
 7.10.6. Зал электролиза1 - производственное помещение, в котором размещены одиночные электролизные ванны (электролизеры), их серия, несколько серий или часть серии.
 Корпус, станция или цех электролиза - производственное здание, в котором размещены зал или залы электролиза и помещения с оборудованием, необходимым для осуществления технологического процесса и выполнения требований техники безопасности и охраны труда.
____________
 1 Термины «зал электролиза», 
 «станция» в установках электролиза алюминия не используются, в этих установках применяется термин «корпус электролиза» — производственное здание, в котором установлены серия (часть серии) или серии электролизеров.
 7.10.7. Гальванический цех (участок, отделение) - помещение или часть помещения с установками гальванических покрытий и электротехническим и другим оборудованием, необходимым для выполнения электротехнологического процесса с учетом требований техники безопасности и охраны труда.
 Общие требования
 7.10.8. Схема питания (групповая или индивидуальная) электролизных установок и установок гальванических покрытий, а также виды, типы, параметры и количество выпрямительных агрегатов и их исполнение, материал и сечение соединительных токопроводов и ошиновки самих ванн должны выбираться, как правило, на основании технико-экономического анализа с учетом обеспечения необходимой надежности электроснабжения.
 7.10.9. Для предприятий, имеющих электролизные установки с преобразовательными подстанциями большой установленной мощности выпрямительных агрегатов, рекомендуется принимать схемы раздельного электроснабжения технологической нагрузки электролизного производства с электрическими нагрузками силового оборудования и электрического освещения всех основных и вспомогательных сооружений предприятия через отдельные понижающие трансформаторы, присоединяемые линиями передачи к распределительным устройствам расположенных вблизи генерирующих источников или к электрическим сетям питающей энергосистемы на напряжение 110-500 кВ по схеме «глубокого ввода», с минимальным числом ступеней трансформации и коммутации (класс напряжения определяется на основании технико-экономических расчетов в зависимости от мощности потребления предприятием электроэнергии).
 Выпрямительные агрегаты электролизных установок для получения водорода, предназначенного для охлаждения турбогенераторов, присоединяются к РУ 0,4 кВ собственных нужд электростанции.
 7.10.10. Система внутриплощадочного электроснабжения технологических и других электрических нагрузок электролизных установок и установок гальванических покрытий должна выполняться с учетом условий обеспечения в распределительной сети предприятия и на границе раздела балансовой принадлежности электрических сетей, допустимых по ГОСТ 13109 показателей качества электроэнергии (ПКЭ).
 В целях ограничения содержания в питающей сети общего назначения высших гармонических составляющих напряжения на преобразовательных подстанциях электролизных установок и установок гальванических покрытий рекомендуется применять выпрямительные агрегаты с большим числом фаз выпрямления, с эквивалентным многофазным режимом выпрямления на каждом из агрегатов (группы агрегатов) и другие технические решения по компенсации гармонических составляющих. Конкретные решения по компенсации гармонических составляющих в распределительной сети предприятия принимаются на основании соответствующих технико-экономических расчетов.
 7.10.11. В электролизных установках к электроприемникам I категории по степени надежности электроснабжения следует относить серии электролизных ванн-электролизеров.
 Категории остальных электроприемников электролизных установок и электроприемников установок гальванических покрытий следует определять согласно отраслевым нормам технологического проектирования.
 7.10.12. В отношении опасности поражения людей электрическим током помещения установок, цехов1 (станций, корпусов, отделений) электролиза и гальванических покрытий относятся к помещениям с повышенной опасностью.
____________
 1 Цех электролиза - совокупность корпусов (зданий) электролиза одной или нескольких серий. В состав цеха электролиза могут входить также литейное отделение, вспомогательные и бытовые помещения.
 7.10.13. Напряжение электроприемников, устанавливаемых в цехах (станциях, корпусах) электролиза, как правило, должно быть не более 1 кВ переменного и выпрямленного тока. При соответствующем технико-экономическом обосновании допускается для питания серий электролизных ванн применять выпрямители с более высоким номинальным напряжением.
 7.10.14. Светильники общего освещения - «верхний свет» залов (корпусов) электролиза - могут получать питание электроэнергией от трансформаторов общего назначения с вторичным напряжением 0,4 кВ с глухозаземленной нейтралью. При этом на первом этаже двухэтажных зданий и в одноэтажных зданиях металлические корпуса светильников, пускорегулирующих аппаратов, ответвительных коробок и т.п. элементов электропроводки должны быть изолированы от строительных конструкций здания.
 Металлические корпуса светильников верхнего света, пускорегулирующие аппараты и ответвительные коробки, расположенные на отметке выше 3,5 м от площадки обслуживания электролизеров, не требуется изолировать от стальных конструкций.
 7.10.15. Стационарное местное освещение в цехах (корпусах, залах) электролиза, как правило, не требуется. Исключение - основные производственные помещения электролизных установок получения хлора (см. 7.10.47).
 7.10.16. Переносные (ручные) электрические светильники, применяемые в залах (корпусах) электролиза и во вспомогательных цехах (мастерских), должны иметь напряжение не выше 50 В и присоединяться к электрической сети через безопасный разделительный трансформатор класса II по ГОСТ 30030.
 7.10.17. Электроинструменты (электросверла, электробуры, электропылесосы и др.), используемые в залах (корпусах) электролиза, должны иметь двойную изоляцию и их следует присоединять к питающей сети через разделительный трансформатор.
 7.10.18. Электродвигатели, электронагреватели и другие электроприемники переменного тока, корпуса которых имеют непосредственное соединение с изолированным от земли корпусом электролизера, как правило, должны иметь напряжение не выше 50 В. Рекомендуется применение специальных электродвигателей на напряжение 50 В с усиленной изоляцией в исполнении, соответствующем условиям среды.1
 Электродвигатели на напряжение от 50 до 380 В переменного тока допускается применять при соблюдении следующих условий: электродвигатели или группа электродвигателей, установленные не более чем на 15 электролизерах, присоединяются к сети общего назначения (к трансформатору общего назначения с изолированной нейтралью) через разделительный трансформатор.
 Переносные электронагреватели мощностью до 120 кВт (устанавливаемые в электролизер на время разогрева) допускается присоединять к питающей сети через один разделительный трансформатор, располагаемый вне помещения с электролизными ваннами, при условии, если суммарная протяженность распределительной сети вторичного напряжения не превышает 200 м и предусмотрено блокирование, исключающее одновременное включение нагревателей нескольких электролизеров.
____________
 1 На электролизные установки для получения хлора не распространяется требование об усиленной изоляции электродвигателей, кроме того, в таких установках к общему разделительному трансформатору допускается присоединять один электродвигатель или группу электродвигателей, относящихся только к одному электролизеру.
 7.10.19. Помещения электролизных установок, в которых в процессе электролиза в герметизированном оборудовании выделяется или находится в обращении водород, необходимо оборудовать вытяжной вентиляцией с естественным побуждением (с дефлекторами или аэрационными фонарями), исключающей образование под перекрытием невентилируемых пространств.
 Такие помещения, где по условиям технологического процесса исключается образование рассчитываемого согласно НПБ 105-95 избыточного давления взрыва в помещении, превышающего 5 кПа, имеют согласно классификации, приведенной в ГОСТ Р 51330.9, взрывоопасную зону класса 2 и только в верхней части помещения. Взрывоопасная зона условно принимается от отметки 0,75 общей высоты помещения от уровня пола, но нижняя граница зоны не может быть выше подкранового пути.
 В этой зоне под потолком помещения следует размещать датчики (как правило, не менее двух на каждые 36 м2 площади помещения), присоединяемые к автоматизированной системе контроля концентрации водорода в воздухе. Система должна обеспечивать звуковую и световую сигнализации, а также блокирование (или отключение) пусковых аппаратов электродвигателей и других электроприемников подъемно-транспортного оборудования (если такие электрические аппараты в данном помещении имеются), когда в контролируемой зоне помещения содержание водорода превысит 1,0 об. %.
 7.10.20. В помещениях электролизных установок со взрывоопасными зонами для электрического освещения, как правило, должны применяться комплектные осветительные устройства со щелевыми световодами (КОУ). Источники света в этих устройствах помещаются в камеры, входящие в состав КОУ. Сочленение камер со световодами должно обеспечивать степень защиты световодов со стороны камер не ниже IP 54. Камеры КОУ должны размещаться вне взрывоопасной среды в стене, граничащей с соседним невзрывоопасным помещением, или в наружной стене.
 Помимо КОУ рекомендуется использование светильников общего назначения, устанавливаемых:
 за неоткрывающимися окнами с двойным остеклением без фрамуг и форточек;
 в специальных нишах с двойным остеклением в стене;
 в специальных фонарях с двойным остеклением в потолочном перекрытии;
 в остекленных коробах.
 Ниши и фонари должны иметь вентиляцию наружным воздухом с естественным побуждением.
 Остекленные короба должны продуваться под избыточным давлением чистым воздухом. В местах, где возможны поломки стекол в коробе, для остекления следует применять небьющееся стекло.
 7.10.21. Залы (корпуса) электролиза рекомендуется оборудовать подъемно-транспортными механизмами для выполнения монтажных, технологических и ремонтных работ. В помещениях электролизных установок, в верхних зонах которых могут быть взрывоопасные зоны (см. 7.10.19), эти механизмы (их электрооборудование) должны иметь исполнение, соответствующее требованиям гл. 7.3.
 В корпусах электролиза с мостовыми кранами лестницы для спуска крановщика из кабины крана должны быть из неэлектропроводного материала. Если в таких корпусах нет галереи для обслуживания подкрановых путей, должна выполняться конструкция, обеспечивающая безопасный спуск крановщика при остановке кабины крана не у посадочной площадки (например, при аварии).
 7.10.22. Токопроводы (ошиновки) электролизных установок, как правило, должны выполняться шинами из алюминия или алюминиевого сплава с повышенной механической и усталостной прочностью. Шины токопроводов следует защищать коррозиестойкими, а на участках с рабочей температурой 45 °С и выше - теплостойкими лаками (исключение - шины в корпусах электролиза алюминия).
 Контактные соединения шин токопроводов необходимо выполнять сваркой, за исключением межванных, а также шунтирующих токопроводов (ошиновки) и присоединения шин к выпрямителям, коммутационным и другим аппаратам, к крышкам или торцевым плитам электролизеров.
 Для прокладки по электролизерам в зонах высокой температуры должны использоваться провода или кабели с нагревостойкой изоляцией и оболочкой.
 Для шунтирования выводимого из работающей серии электролизера (электролизной ванны) следует предусматривать стационарное или передвижное шунтирующее устройство (разъединитель, выключатель, короткозамыкатель, жидкометаллическое коммутирующее шунтирующее устройство). Передвижное шунтирующее устройство должно быть изолировано от земли.
 Снижение влияния магнитных полей на работу устройств и приборов, размещаемых в зале (корпусе и др. производственных помещениях) электролиза, а также на работу самих электролизеров, должно обеспечиваться соблюдением отраслевых норм соответствующего производства.
 7.10.23. Электрическая изоляция серий электролизных ванн, строительных конструкций здания, коммуникаций (токопроводов, трубопроводов, воздуховодов и др.) должна исключать возможность внесения в зал (корпус) электролиза потенциала земли и вынос из зала (корпуса) потенциала (см. также 7.10.24, 7.10.29-7.10.30).
 Электрическая изоляция от земли серий электролизеров и ванн гальванических покрытий и токопроводов к ним должна быть доступна для осмотра и контроля ее состояния.
 7.10.24. В залах (корпусах) электролиза (за исключением залов с электролизными установками для получения водорода методом электролиза воды) помимо элементов, указанных в 7.10.23, должны иметь электрическую изоляцию от земли:
 внутренние поверхности стен на высоту до 3 м и колонны на высоту до 3,5 м от уровня рабочих площадок первого этажа в одноэтажных зданиях или второго этажа в двухэтажных зданиях;
 металлические и железобетонные конструкции рабочих площадок, расположенные возле электролизеров;
 перекрытия шинных каналов и полов возле электролизеров;
 металлические крышки люков;
 металлические части вентиляционных устройств, расположенные на полу и у стен корпуса;
 металлические трубопроводы, кронштейны и другие металлические конструкции, расположенные в пределах помещения на высоте до 3,5 м от уровня пола;
 подъемно-транспортные механизмы (см. 7.10.21).
 7.10.25. Металлические и железобетонные конструкции рабочих площадок возле электролизеров должны накрываться (за исключением конструкций у электролизеров установок электролиза магния и алюминия) решетками из дерева, пропитанного огнестойким составом, не влияющим отрицательно на его диэлектрические свойства, или из другого диэлектрического материала.
 7.10.26. Вводы шин токопроводов в корпус (здание) электролиза должны ограждаться металлическими сетками или конструкцией из электроизоляционных материалов на металлическом каркасе на высоту не менее 3,5 м от уровня пола. Сетки или металлические конструкции каркаса должны быть изолированы от токопровода.
 7.10.27. Токопроводы электролизных установок, за исключением межванных, шунтирующих токопроводов и токоподводов (спусков) к торцевым ваннам, должны иметь ограждение в следующих случаях:
 при расположении горизонтальных участков токопроводов над проходами на высоте менее 2,5 м над уровнем пола или нахождении их в зоне движения кранов и цехового транспорта1;
 при расстоянии менее 2,5 м между токопроводами, расположенными на высоте ниже 2,5 м над уровнем пола, и заземленными трубопроводами или заземленным оборудованием1;
 при расположении токопроводов вблизи посадочных площадок мостовых кранов, если расстояние от них до этих площадок составляет менее 2,5 м.
 7.10.28.1 В залах электролиза (за исключением залов с электролизными установками для получения водорода методом электролиза воды) не разрешается устройство магистрали заземления трехфазных приемников переменного тока производственных механизмов. Для таких электроприемников открытые проводящие части следует присоединять к РЕ-проводнику. В качестве дополнительной меры возможно использование устройства защитного отключения.
 Открытые проводящие части электроприемников переменного тока при расстоянии от них до токоведущих частей электролизеров менее 2,5 м должны иметь съемную изолирующую оболочку.
 7.10.29. Трубопроводы в корпусах электролиза алюминия, в цехах и в залах электролиза (за исключением залов с электролизными установками для получения водорода методом электролиза воды) рекомендуется выполнять из неэлектропроводных материалов.
 При использовании металлических трубопроводов (в том числе гуммированных), защитных труб и коробов должны применяться электроизолирующие вставки, подвески и изоляторы.
 Должны предусматриваться меры по снижению токов утечки - отводу тока из растворов, которые поступают в электролизеры или отводятся от них по изолированным или выполненным из неэлектропроводных материалов (фиолита, винипласта, стеклопластика и др.) трубопроводам. Рекомендуется использование устройств разрыва струи или принятие других эффективных мер.
____________
 1 На установки электролиза алюминия не распространяется.
 7.10.30. Бронированные кабели, металлические трубопроводы, защитные трубы, а также короба коммуникаций технологических, паро-, водоснабжения, вентиляции и др. в залах (корпусах) электролиза должны быть размещены, как правило, на высоте не менее 3,5 м от уровня рабочих площадок (не менее 3,0 м - для залов электролиза водных растворов), изолированы от земли или ограждены, иметь электроизолирующие вставки на входе и выходе из зала (корпуса), а также в местах отводов к электролизерам и подсоединения к ним.
 При расположении в залах (корпусах) электролиза перечисленных коммуникаций ниже указанной высоты они, кроме того, должны иметь две ступени электрической изоляции от строительных конструкций, а также электроизоляционные вставки по длине зала (корпуса), размещаемые согласно требованиям отраслевых норм.
 Трос, на котором в зале (корпусе) электролиза крепятся провода или кабели, должен быть электроизолирован от строительных конструкций.
 7.10.31. Кабельные линии электролизных установок должны прокладываться по трассам, на которых маловероятны аварийные ситуации (например, невозможно попадание расплавленного электролита при аварийном уходе электролита из электролизера).
 7.10.32. Электротехническое оборудование, устанавливаемое на фундаментах, рамах и других конструкциях, не должно иметь скрытых от наблюдения разъемных электрических соединений. Разъемные электрические соединения должны быть легко доступны для обслуживания и ремонта.
 7.10.33. Электрические распределительные устройства напряжением до 1 кВ для силовой и осветительной сетей должны располагаться на расстоянии не менее 6 м от неогражденных токопроводов или частей электролизеров, находящихся под напряжением выпрямленного тока.
 7.10.34. Щит центральный и (или) КИПиА (если их необходимость обоснована) должны быть оборудованы соответствующими средствами для регулирования и управления технологическими процессами электролиза и контроля за работой оборудования, включая преобразователи, а также системой сигнализации, извещающей о пуске, остановке и нарушениях режима работы оборудования или о повреждении изоляции в контролируемых электрических цепях.
 7.10.35. Для включения в работу оборудования, находящегося вне зоны видимости, должна предусматриваться пусковая сигнализация. Рекомендуется также применение в обоснованных случаях оптических устройств (зеркал, телескопических труб и др.) и устройств промышленного телевидения.
 7.10.36. В электролизных установках, в которых при аварийных ситуациях требуется немедленное отключение питания электроэнергией электролизеров, в зале электролиза и в помещении центрального щита управления и (или) щита КИПиА должны быть установлены кнопочные выключатели для аварийного отключения выпрямителей. Должна быть исключена возможность использования этих аппаратов для последующего включения выпрямителей в работу.
 7.10.37. Электролизные установки, на электролизерах которых возможно появление повышенного напряжения (например, за счет 
 «анодного эффекта»), должны быть оборудованы сигнализацией для оповещения об этом персонала.
 7.10.38. В помещениях электролизного производства, в том числе на преобразовательной подстанции, должна предусматриваться громкоговорящая и (или) телефонная связь, в соответствии с принятой системой обслуживания на предприятии (опытно-промышленной установке).
 7.10.39. Для контроля за режимом работы серии ванн в помещениях корпусов, станций (цехов) электролиза или на преобразовательной подстанции должны предусматриваться:
 амперметр на каждую серию;
 вольтметр на каждую серию и каждый корпус, если они питаются от сборных шин;
 вольтметр на каждую ванну (или вольтметр с многопозиционным переключателем на группу ванн) в тех случаях, когда по рабочему напряжению на ваннах ведется технологический процесс;
 устройства (приборы) контроля изоляции каждой системы шин выпрямленного тока или группы электролизеров, получающих питание или от контролируемой сети выпрямленного тока, или от сети переменного тока через индивидуальные или групповые разделительные трансформаторы;
 счетчики вольт-часов или ампер-часов (в зависимости от технологических требований) на серию или группу ванн;
 счетчик расхода электрической энергии, установленный на первичной стороне преобразовательного трансформатора выпрямительного агрегата.
 Установки электролиза воды и водных растворов
 7.10.40. Средняя точка серии электролизеров не должна иметь глухого заземления. Допускается использование нейтрали серии для устройств контроля изоляции, не создающих в нормальном режиме глухой связи нейтрали с землей.
 7.10.41.1 Между токоведущими частями в проходах между рядами электролизеров (не отгороженных один от другого) расстояние должно быть не менее 1,2 м при максимально возможном напряжении между ними до 65 В и не менее 1,5 м - при напряжении свыше 65 В. Проходы между продольным рядом ванн и стеной, между торцевыми ваннами и стеной должны быть шириной не менее 2,5 м. Допускается местное сужение до 1,5 м проходов между ваннами и колоннами здания и стойками эстакад, несущих токопроводы или материалопроводы, при условии обязательного покрытия колонн и стоек в проходе на высоту не менее 2,5 м от пола электроизоляционным листовым материалом, например пластиковыми листами на сварке.
 От токопроводов электролизеров и других токоведущих частей до заземленного технологического оборудования и арматуры светильников расстояние должно быть не менее 2,5 м.
____________
 1 Если требования, приведенные в 7.10.41, на реконструируемых установках выполнить невозможно, то заземленные коммуникации и оборудование следует покрыть изоляционными материалами или изолирующими кожухами из винипласта, стеклопластика и т.п.
 Электролизные установки получения водорода (водородные станции)
 7.10.42. Электролизеры водородных станций должны быть оборудованы следующей электрической защитой:
 от однополюсных замыканий на землю, кроме электролизеров, у которых крайний электрод или корпус крайней ячейки по конструкции заземлен, например, через газоотделитель;
 от межполюсных коротких замыканий;
 от обратных токов при применении двигателей-генераторов (на реконструируемых установках).
 7.10.43. Электролизеры водородных станций, работающие под напряжением свыше 250 В по отношению к земле, должны иметь по периметру сетчатое ограждение.
 7.10.44. Вокруг электролизера водородных станций должны быть уложены диэлектрические коврики (дорожки).
 7.10.45. На водородных станциях расстояния между электролизерами, а также между электролизерами и стенами помещения должны соответствовать указанным в 7.10.41.
 Между оборудованием должны предусматриваться следующие проходы:
 основные - шириной не менее 1,5 м по фронту обслуживания машин (компрессоров, насосов и т.п.) и аппаратов, имеющих арматуру и контрольно-измерительные приборы; для малогабаритного оборудования (с шириной и высотой до 0,8 м) допускается уменьшать ширину прохода до 1 м;
 для возможности обслуживания со всех сторон (если в этом есть необходимость) между оборудованием, а также между оборудованием и стенами помещений - шириной не менее 1 м;
 для осмотра и периодической проверки и регулировки оборудования и приборов - шириной не менее 0,8 м.
 Нормируемая минимальная ширина проходов должна обеспечиваться между наиболее выступающими (на высоте менее 2 м) частями оборудования с учетом фундаментов, изоляции, ограждения и т.п.
 Электролизные установки получения хлора
 7.10.46. В установках электролиза поваренной соли ртутным, мембранными и диафрагменными методами, а также при электролизе соляной кислоты должны обеспечиваться:
 возможность аварийного ручного отключения питания электроэнергией электролизеров в соответствии с 7.10.36, а также из помещения пульта управления и машинистом хлорных компрессоров при их остановке;
 автоматическое отключение электродвигателей хлорных и водородных компрессоров при всех методах электролиза, кроме электродвигателей хлорных компрессоров при ртутном методе электролиза, при внезапном отключении выпрямленного тока, питающего электролизеры (с выдержкой 2-3 с после отключения тока);
 автоматическое отключение (с выдержкой до 3 мин) электродвигателей хлорных компрессоров при ртутном методе электролиза с одновременным включением системы аварийного поглощения хлора;
 автоматическое отключение системой блокирования с выдержкой 3-5 с выпрямителей, питающих электролизеры, для всех методов электролиза при внезапной остановке всех электродвигателей хлорных компрессоров, если в течение указанного периода не произойдет самозапуск, а также при остановке группы электродвигателей ртутных насосов (число электродвигателей в группе определяется в каждом конкретном случае) с одновременным включением системы аварийного поглощения хлора из системы и одновременной подачей сигнала в зал электролиза, помещение компрессоров и щита КИПиА;
 автоматическое отключение выпрямителя электролизной установки при повышении давления газа хлора во всасывающем коллекторе компрессора сверх установленного предела;
 сигнализация в зал электролиза, в помещение щита КИПиА и на преобразовательную подстанцию при внезапном отключении одного из нескольких работающих хлорных компрессоров;
 сигнализация в зал электролиза и помещение щита КИПиА при остановке электродвигателей ртутного насоса или прекращении циркуляции ртути в электролизерах с ртутным катодом.
 7.10.47. В основных производственных помещениях, кроме сети общего освещения, должна предусматриваться стационарная сеть местного освещения напряжением до 50 В, питаемая от сети общего освещения через разделительный трансформатор.
 Установки электролиза магния
 7.10.48. Электрическую изоляцию, кроме указанной в 7.10.23-7.10.24, должны иметь следующие элементы:
 оболочки электролизеров и трубопроводов катодного и анодного отсосов - от земли и строительных конструкций;
 полы корпуса, полы и колонны подвала, а также рабочие площадки, другие железобетонные или металлические строительные конструкции - от земли;
 части трубопроводов сжатого воздуха и вакуума - от земли, один от другого и от электролизеров;
 кабели и аппаратура - от каркаса, на котором установлены трансформаторы;
 рабочие площадки у электролизеров (помимо упомянутой выше электрической изоляции от земли) должны быть покрыты диэлектрическим листовым материалом.
 7.10.49. Расположение электролизеров в установках, сооружаемых вновь, как правило, должно приниматься центральное с двумя проездами со стороны продольных стен.
 7.10.50. Проезды в залах электролиза должны быть шириной:
 при наличии двух проездов со стороны продольных стен -не менее 4,5 м;
 при наличии одного проезда между продольными рядами электролизеров - не менее 5,5 м.
 В обоих случаях должен обеспечиваться свободный проход шириной не менее 1 м между транспортным средством и стеной корпуса или установленным оборудованием.
 7.10.51. Проход между продольным рядом электролизеров и стеной при наличии одного проезда должен быть шириной не менее 2 м.
 7.10.52. Между токопроводами двух рядов электролизеров расстояние должно быть не менее 4 м.
 Установки электролиза алюминия
 7.10.53. Электрическую изоляцию от земли, дополнительно к указанным в 7.10.23-7.10.24, должны иметь следующие конструкции: 
 фундаменты электролизеров и подземные каналы; 
 опорные колонны электролизеров и междуэтажного перекрытия.
 7.10.54. Металлические перекрытия поперечных каналов токопроводов в корпусах электролиза должны иметь электрическую изоляцию, а на участках между смежными электролизерами эти перекрытия должны иметь электроизолирующие вставки.
 Металлические перекрытия продольных проемов и каналов токопроводов должны иметь электрическую изоляцию от этих проемов и каналов, а на участках между смежными электролизерами должны иметь электроизолирующие вставки.
 7.10.55. Металлические перекрытия проемов и каналов токопроводов у электролизеров должны иметь потенциал катода электролизера.
 7.10.56. Напольные вентиляционные решетки в корпусах электролиза и электролитического рафинирования алюминия следует укладывать на электроизоляционные основания.
 7.10.57. Металлические переплеты в окнах и аэрационных шахтах допускается устанавливать на высоте не менее 3 м от уровня пола в одноэтажных и второго этажа в двухэтажных корпусах.
 7.10.58. Торцы первого этажа в двухэтажных корпусах электролиза и электролитического рафинирования алюминия должны быть ограждены металлической сеткой, электрически изолированной от строительных конструкций, или перегородкой из неэлектропроводных материалов на высоту не менее 1,7 м от уровня земли. В ограждении должны быть ворота или двери, запираемые замком.
 7.10.59. Корпуса электролиза должны иметь вдоль наружных стен аэрационные проемы, закрытые на высоту не менее 1,7 м от уровня земли надежно заземленными металлическими сетками, которые не должны затруднять вентиляцию корпуса.
 7.10.60. Лестницы на второй этаж и площадки второго этажа, а также перильные ограждения второго этажа в двухэтажных корпусах электролиза должны выполняться из неэлектропроводных материалов. Допускается изготовление перил и лестниц из металла с покрытием пластиком или другими электроизоляционным материалами.
 7.10.61. Между выступающими частями электролизеров при их продольном расположении расстояние должно быть не менее 0,7 м. Это расстояние между торцами электролизеров может быть уменьшено до пределов, допускаемых конструкцией электролизеров, если нахождение людей в указанной зоне исключено.
 7.10.62. Между стенками продольных каналов токопроводов (проемов) в центральном проходе корпуса расстояние должно быть не менее 3,5 м.
 7.10.63. Металлические трубопроводы сжатого воздуха и вакуума, а также магистральные металлические газоходы системы верхнего газоотсоса для электролизеров с боковым токоподводом и обожженными анодами, проложенные вдоль корпуса, должны иметь электроизоляционные вставки через каждые 40 м.
 Магистральные металлические газоходы от электролизеров с верхним анодным токоподводом должны иметь перед входом в подземный канал две последовательно установленные электроизоляционные вставки.
 7.10.64. Газоотсосные патрубки электролизеров должны иметь электрическую изоляцию от магистральных газоотсосных трубопроводов.
 7.10.65. Газоотсосные патрубки электролизеров с подземной системой газоотсоса должны иметь электрическую изоляцию от строительных конструкций.
 7.10.66. У электролизеров с боковым токоподводом и с самообжигающимся анодом должны иметь электрическую изоляцию:
 катодный кожух - от фундамента или от опорных строительных конструкций;
 металлоконструкции электролизеров - от анода и от катодного кожуха;
 шторные укрытия - от катодного кожуха;
 анодные пакеты шин - от металлоконструкций;
 крюки для временной подвески анода - от металлоконструкций или же должен быть узел электрической изоляции непосредственно на переносных тягах для временной подвески анода при перетяжке анодной рамы.
 7.10.67. У электролизеров с обожженными анодами должны быть электроизолированы:
 катодный кожух - от фундамента или опорных строительных конструкций;
 металлоконструкции анодной части - от катодного кожуха;
 металлоконструкции, установленные на специальных опорах, -от этих опор, опоры - от земли (опоры должны быть электрически соединены с катодным кожухом);
 домкраты механизма подъема анодов и анодного токоподвода -от анодной рамы;
 укрытия - от катодного кожуха.
 7.10.68. У электролизеров с верхним токоподводом и с самообжигающимся анодом должны иметь электрическую изоляцию:
 катодный кожух - от фундамента или опорных строительных конструкций;
 домкраты основного механизма подъема - от специальных опор (при их установке на специальные опоры), специальные опоры - от земли (опоры должны быть электрически соединены с катодным кожухом);
 домкраты вспомогательного механизма подъема анода - от анодного кожуха.
 7.10.69. Система электроизоляции в корпусах электролиза должна исключать наличие потенциала «земля» в ремонтных зонах напольных рельсовых машин и местах загрузки их сырьем до уровня подкрановых балок1.
____________
 1 ПБ 11-149-97 (п. 2.5.42).
 7.10.70. Рельсы для напольных рельсовых машин должны иметь электроизоляционные вставки на участках между электролизерами. Участки должны иметь потенциал катода соответствующего электролизера, а на участках ремонтных зон - потенциал крайнего в ряду электролизера.
 У напольной рельсовой машины должны быть электроизолированы:
 ходовые колеса - от металлоконструкций;
 привод ходовых колес - от металлоконструкций;
 механизм продавливания корки электролита - от металлоконструкций;
 соединительное устройство аэрожелоба или монжусных труб - от металлоконструкций машины и соприкасающихся с ними элементов корпуса электролизера;
 аэрожелоб и монжусные трубы - от металлоконструкций;
 трубопроводы - от металлоконструкций в месте перехода их в исполнительный орган механизма продавливания корки электролита;
 стыковочное устройство машины - от металлоконструкций корпуса, число ступеней изоляции должно быть не менее трех;
 выдвижной конвейер для загрузки машины анодной массой - от металлоконструкций корпуса, число ступеней изоляции должно быть не менее трех.
 7.10.71. Подкрановые пути в корпусах электролиза алюминия должны быть заземлены. Сопротивление заземляющих устройств не должно превышать 4 Ом.
 7.10.72. Электробезопасность при ремонтах электролизеров должна обеспечиваться системой аварийной сигнализации, срабатывающей при потенциале электролизера по отношению к земле свыше 50 В и при замыкании на землю главных цепей выпрямленного тока на других участках серии.
 7.10.73. Нейтраль в электроустановках напряжением до 1 кВ переменного тока в корпусах электролиза может быть как изолированная, так и глухозаземленная.
 Отключение при первом замыкании в электроустановках напряжением до 1 кВ с изолированной нейтралью в корпусах электролиза в соответствии с требованиями технологии недопустимо. Для таких электроустановок должен быть предусмотрен контроль изоляции с действием на сигнал. Звуковой и световой сигналы о снижении изоляции ниже заданного значения должны передаваться в помещения с постоянным пребыванием обслуживающего персонала. Световой сигнал должен указывать магистраль, на которой произошло снижение изоляции.
 Электродвигатели, расположенные на изолированной от земли анодной раме электролизера, должны иметь надежное электрическое соединение болтами их корпусов с металлоконструкцией, на которой они установлены. При этом специальный проводник, соединяющий корпус электродвигателя с металлоконструкцией для его установки, не требуется. Эти двигатели могут иметь нормальную изоляцию и должны присоединяться к трансформатору общего назначения с изолированной нейтралью через групповые разделительные трансформаторы с напряжением вторичной обмотки до 220 В, в остальном должны выполняться требования, приведенные в 7.10.18.
 7.10.74. Электроприемники мостовых кранов и напольно-рельсовых машин должны присоединяться к трансформатору общего назначения с изолированной нейтралью.
 7.10.75. Пусковая аппаратура и аппаратура управления механизмами установок электролиза, по возможности, должна располагаться в специальных электротехнических помещениях.
 При размещении такой аппаратуры в шкафах у электролизеров металлические конструкции шкафов должны иметь электрическую изоляцию от пола и других строительных элементов, исключающую возможность попадания потенциала «земля» на корпус шкафа.
 7.10.76. В двухэтажных корпусах электролиза алюминия допускается устройство специальных сварочных магистралей для сварки выпрямленным током путем отбора электроэнергии от работающих электролизеров. Использование таких магистралей для электрической сварки заземленных конструкций не допускается, за исключением электросварочных работ при капитальном ремонте электролизеров.
 7.10.77. Сварочные магистрали для отбора электроэнергии от главного токопровода выпрямленного тока должны быть секционированы.
 Электротехнические устройства для присоединения сварочных трансформаторов (подключительные пункты) должны быть изолированы от строительных конструкций и присоединяться к силовой сети с изолированной нейтралью через разделительный трансформатор.
 7.10.78. Металлические трубопроводы, проложенные вдоль корпусов электролиза на высоте менее 3,5 м, должны иметь электроизоляционные вставки через каждые 4 электролизера, а расположенные вертикально или поперек электролизных серий - через каждые 3 м.
 Установки электролитического рафинирования алюминия
 7.10.79. Между торцами соседних в ряду электролизеров расстояние должно быть не менее 1 м, а между выступающими частями - не менее 0,6 м. Если между торцами соседних в ряду электролизеров не предусматривается нахождение людей, расстояние между торцами может быть сокращено до пределов, допускаемых конструкцией электролизеров.
 7.10.80. У электролизеров должны иметь электрическую изоляцию: 
 оболочка - от земли, строительных конструкций, анодных блюмов и металлических конструкций электролизера;
 пакет анодных шин - от домкратов подъемного механизма анода.
 Электролизные установки ферросплавного производства
 7.10.81. Сборные баки для электролита и вентиляционные воздуховоды электролизных установок ферросплавного производства, выполненные из металла, должны быть заземлены.
 Электролизные установки никель-кобальтового производства
 7.10.82. Электролизные ванны никель-кобальтового производства должны быть укрыты и снабжены местными отсосами. (Необходимая степень укрытия определяется при проектировании.) Для загрузки и выгрузки ванны без перерыва тока в серии следует предусматривать шунтирующее ванну устройство, установка и снятие которого должны быть механизированы.
 Установки электролиза меди
 7.10.83. В залах электролиза рекомендуется применение медных шин токопроводов. Рекомендуемая плотность тока шин 1 А/мм2.
 Алюминиевые шины применяются в обоснованных случаях, рекомендуемая плотность тока шин 0,7 А/мм2.
 Установки гальванических покрытий
 7.10.84. Корпуса ванн установок гальванических покрытий в гальванических цехах (участках), питающихся по блочной схеме (выпрямитель-ванна), при номинальном напряжении выпрямленного тока выше 110 В должны быть заземлены, а токоведущие части недоступны для прикосновения. Корпуса установленных на ваннах электроприемников переменного тока при их номинальном напряжении выше 50 В должны быть заземлены.
 7.10.85. Все ванны в автоматических линиях гальванических покрытий должны устанавливаться на изоляторах для защиты ванн от потенциала, возникающего при блуждающих токах.
 Рубрики
 Кабели и провода 
 Кабельные полимеры 
 ОКЛ 
 Кабельное оборудование 
 Кабельная арматура 
 Кабельный инструмент 
 ПУЭ 
 Каталог ГОСТ 
 Каталог СНиП 
 ГОСТ - Энергетика 
 Тарифы ЭЭ 
 Патенты 
 Документация 
 Алфавитный указатель
 Свежий номер Insider
 Студия промышленного дизайна
 Создаем премиальные модели
 Перейти
 Войти
 ×
 -->
 Логин или e-mail
 Пароль
 Запомнить меня
 Войти
 Нажимая на кнопку
 «Войти», вы подтверждаете, что полностью принимаете условия пользовательского соглашения и ознакомились с политикой обработки персональных данных
 Если вы забыли свой пароль, вы можете сбросить
 его.
 Нужна повторная отправка письма для подтверждения? Отправить повторно 
 Продолжая пользоваться сайтом, Вы соглашаетесь на обработку файлов
 cookie в соответствии с пользовательским соглашением и политикой конфиденциальности
 Принять
 ИНН 7720291596
 ОГРН 1157746089401
 -->
 -->
 -->
 -->
 -->
 -->
 111123, Москва, Электродный проезд, д.8а, помещ. 7
 Главный редактор: Гусев А.И.
 E-mail: mail@ruscable.ru
 О портале
 О RusCable
 Ежегодные
 итоги
 Услуги
 Команда
 Опросы
 Поиск по
 сайту
 Пользовательское
 соглашение
 Политика
 конфиденциальности
 Правообладателям
 Авторы и источники
 Сообщение администрации
 Вакансии
 Медиахолдинг
 Журнал Инсайдер
 Видеоновости
 -->
 Прямой эфир
 Соцсеть
 Переменка
 Energosmi.ru
 Elektroportal.ru
 Радио Кабель.ФМ
 RusCable Клуб
 Кабельный бизнес
 Гонка креатива
 Музей выставки Cabex
 ПУНП.РФ
 ОГНЕСТОЙКОСТЬ.РФ
 В партнерстве
 Ассоциация Электрокабель
 Алюминиевая Ассоциация
 Выставка Cabex
 РНК СИГРЭ
 IWMA
 RusCable Переменка
 © RusCable.Ru 1999-2026
 Сетевое издание «RusCable». Зарегистрировано Федеральной службой по надзору в сфере
 связи,
 информационных технологий и массовых коммуникаций (РОСКОМНАДЗОР). Свидетельство о
 регистрации серия ЭЛ № ФС77-70160 от 16 июня 2017 года. 
Учредители: Гусев А.И.
 Все права защищены и охраняются законом. Администрация RusCable.Ru не несет
 ответственности
 за высказывания третьих лиц. Мнение редакции может не совпадать с мнением авторов
 материалов. 18+
Перепечатка информации возможна только при соблюдении следующих условий.